# 对标 Applied Energy 录用论文的差距分析与优化方案

> 标杆论文：Zhang S, Ding S, Li Y, Wei M, Tan Q. *A bi-level planning model of integrated energy capacity configuration for data center cluster considering computing-electricity coupling operation and supply-demand uncertainties*. Applied Energy, 2026, 425: 128499（下称 **Zhang 2026**）。
>
> 本文：计及跨事件算储联合恢复的数据中心综合能源系统连续需求响应优化调度（当前修订版，下称 **本文**）。
>
> 评估日期：2026-10-23；以仓库当前代码、`docs/理论推导.md` 与已完成的实验结果为准。

---

## 0 结论先行

**总体判断：按六个维度加权，本文目前约达到 Zhang 2026 水平的 65%。**

| 类别 | 维度 |
|---|---|
| 已经超过 | 算力机理（截止期精确、含空载功耗、15 min 分辨率）、理论深度（3 个带证明的命题/定理）、实验统计（52 日样本外 + 置信区间 + 配对检验，Zhang 2026 只有 4 个典型日）、数据开放（代码 + 公开轨迹，Zhang 2026 为“数据按需提供”） |
| 差距最大 | ① 不确定性方法的“门槛感”（缺少 SP/RO/DRO 横向对比、强对偶重构定理、Algorithm 1 伪代码表与收敛/计算时间表）；② 系统耦合与政策约束的广度（缺机房热惯性、余热/热泵、绿电占比与 PUE 等刚性指标）；③ 顶刊成套图件（架构图、Sankey、Pareto 膝点、虚实替代镜像图、山脊图等） |
| 可以少花力气补齐 | 工程洞见：现有数据已足以做“机理贡献排序”和“收益来源拆解”，只差一组“虚实替代”实验 |

**需要澄清的定位差异：** Zhang 2026 是**规划**论文（容量配置，年尺度）；本文是**运行调度**论文（连续需求响应事件，日内尺度）。对标时不应照搬“容量配置”，而要把它的工程洞见翻译成运行语言。例如：

- “算力替代多少电池容量” → “联合恢复相当于多少 MWh 电储能 / 多少 MW 并网容量”；
- “规划—运行双层” → “日前承诺—日内滚动双层”（本文已有）。

**不建议照做的两条：**

1. **加入氢能/电解槽。** 与“跨事件恢复”这一研究问题无关，审稿人会认为是堆砌。
2. **多站点空间迁移。** 会把论文变成另一个问题，建议留作后续工作。

“系统耦合”应加强与研究问题直接相关的部分：机房热惯性正好是第三种需要恢复的状态，此外还有余热回收、绿电/PUE 政策约束。

**补齐路线：** 按 P0 + P1 补齐约需 **4–6 个工作日**（含计算），见第 4 节。

---

## 1 六个维度逐项对标

评分为相对 Zhang 2026 的达成度（100% = 同等水平，>100% = 超过）。

### 1.1 系统与政策场景（约 60%）

| 项 | Zhang 2026 | 本文现状 | 差距与做法 |
|---|---|---|---|
| 能源侧 | 风 + 光 + 电网（联络线容量与爬坡）+ 分布式 BESS + CCHP（燃机、余热、吸收式制冷）+ 电制冷 + 水源热泵 | 光伏 8 MWp + 电网（并网容量上限 $\gamma\hat P$、最小购电 1.5 MW）+ BESS 6 MW/12 MWh + 蓄冷罐 + 燃气内燃机 + 吸收式制冷 + 电制冷（COP 随气温变化） | **缺风电、热泵/余热利用、联络线爬坡。** 建议：可选加一条江苏海上风电/绿电直供出力曲线（P2）；加“余热回收热泵对外供热”作为冬季工况（P1，与季节泛化一起做）；**联络线爬坡约束可以直接加**（与 IT 爬坡同构，P1） |
| 机房热惯性 | 一阶 ETP 模型，室温上下限 | 无（冷负荷即时平衡） | **建议重点补（P1）。** 把机房/冷通道热惯性建成第三种恢复状态：事件中“预冷—放冷”，事后需要回到设定温度，同样争用恢复通道。这会把“双状态”升级为“多状态恢复”，同时补上系统耦合与创新性 |
| 政策约束 | 绿证、可再生能源消纳权重、PUE-R 上限 | 江苏需求响应细则（80%/120%、基线、速度系数）、江苏 2025 分时电价、并网容量、碳排放核算、需量电费分析、反弹考核政策扫描 | 需求响应政策**比 Zhang 2026 更贴近真实规则**；但缺“刚性绿色指标”。建议加两条（P1）：① **绿电占比约束**——《数据中心绿色低碳发展专项行动计划》要求国家枢纽节点新建数据中心绿电占比超过 80%，可用“光伏 + 绿电直供/绿证 ≥ 目标比例”表达；② **PUE 约束**——行动计划要求新建大型数据中心 PUE ≤1.25，枢纽节点 ≤1.2，可约束日均或事件期 PUE 并做敏感性 |

### 1.2 算力负荷建模（约 120%，已超过，但要“写出来”）

| 项 | Zhang 2026 | 本文现状 | 差距与做法 |
|---|---|---|---|
| 负载分类 | 刚性 FL / 时移 TSL / 空移 STL | 在线推理（不可延迟）+ 不可延迟训练 + 3 类可延迟作业（Flex 1–3，滞后上界 0.5/1.5/3 h），来自 PAI 与 Azure 生产轨迹 | **已超过**（分级更细，有真实轨迹）。无空间迁移，可在文中说明“单站点场景” |
| 队列/截止期 | 虚拟队列 + **常数**队列上限 + 首末队列为 0（**不能保证每个任务不超期**） | 截止期精确的积压上界 $B_{c,t}\le\bar B_{c,t}$（按到达时刻滚动），执行层按最早截止期优先（EDF），全部算例逾期为 0 | **已超过，但缺一个显式引理。** 建议补引理 1（P0）：流体模型下，“积压 ≤ 未到期到达量”与“EDF 下每个任务都不超期”等价，即本文约束既充分又必要。证明约半页，可直接对比 Zhang 2026 的常数上限会允许超期或过于保守 |
| 功耗模型 | 线性 CPU 功耗，休眠功耗 $P_{\rm sleep}=0$ | 线性 GPU 功耗，空载 25% 峰值（实测节点 8.4 kW/8 卡），推理 GPU 动态系数 0.65；可选 GPU 功率封顶（降功率 ρ、吞吐损失 βρ）；IT 爬坡软约束 | **已超过。** 可再补（P2）：① 功率—吞吐的分段线性凹曲线（多档封顶）；② 暂停/恢复开销（检查点能耗与最短暂停时间），用作“状态切换代价”。不做也不影响录用 |
| 显式数学性质 | 无（只有对偶重构） | 命题 1（可交付能力上界，含证明）、定理 1（闭式解）、命题 2（单一通道价格，KKT 校验） | **已超过。** 加上引理 1 后共 4 个理论结果 |

### 1.3 不确定性与算法（约 40%，差距最大）

| 项 | Zhang 2026 | 本文现状 | 差距与做法 |
|---|---|---|---|
| 不确定性刻画 | LSTM 预测误差 + 风–光–负荷联合一、二阶矩（含协方差）模糊集 | 5 个历史日联合场景（天然保留算力–光伏–气温的同期相关性）；事件是否被调用的不确定性（场景树）；52 日样本外实现 | 有不确定性，但**没有“方法门槛感”**：缺模糊集、缺协方差/相关性分析、缺季节漂移检验 |
| 两阶段框架 | 规划（一阶段）+ 运行（二阶段），Min-Max-Min | 日前承诺（一阶段，McCormick 线性化）+ 日内场景 MPC（二阶段，滚动） | 框架**已有**，需要画成标准框图并写清变量传递 |
| 重构/求解 | SDP 强对偶 → C&CG → KKT + Big-M → MISOCP；Algorithm 1；收敛 8 次、850 s、gap 0.01% | MILP 直接求解（glpk/Gurobi）；无伪代码表；求解时间未成表 | **缺强对偶重构定理、Algorithm 1、计算效率表** |
| 方法对比 | SP / RO / DRO 三者比较 | 只比较调度策略（IR-R/IR-O/IR-O\*/IR-P/JR-M/JR-D/JR-S/完美信息），没有比较不确定性方法 | **缺 SP / RO / CVaR / DRO 横向对比与 Pareto 膝点** |

**推荐方案（P1，与本文问题契合、实现可控）：日前承诺的分布鲁棒化。**

模糊集取历史联合场景经验分布 $\hat p$ 周围的概率球：

$$\mathcal P_\theta=\{p\in\Delta_S:\ \|p-\hat p\|_1\le\theta\}$$

也可以换成在场景代价上定义的 Wasserstein 球。第一阶段为各事件承诺 $C_k$，第二阶段为各场景的联合恢复运行。

1. **重构定理（新命题 3）。** 由 LP 强对偶，$\max_{p\in\mathcal P_\theta}\sum_sp_sf_s(x)$ 等价于一组线性约束：引入 $\eta,\ \nu\ge0$ 与 $\pi_s$，满足 $\pi_s\ge f_s(x)-\eta$，$\pi_s\ge0$ 等。因此原模型仍是 **MILP**，不需要 SDP 与 C&CG，且解是精确的。$\theta=0$ 退化为 SP，$\theta=2$ 退化为场景 RO；CVaR$_\alpha$ 用同样方式写成线性约束。
2. **Algorithm 1。** 伪代码覆盖：日前 DRO 承诺 → 日内每 15 min 更新状态与预测 → 场景树（含事件调用）→ 求解 → 执行首步 → 结算。另附求解规模与时间表，按 H、S、事件数分档。
3. **样本外对比实验（新实验 13）。** SP / RO / CVaR$_{0.8}$ / DRO（θ = 0.1, 0.2, 0.4, 0.8）给出不同承诺，在同一组 52 个运行日上用 JR-D 运行，报告均值成本、CVaR$_{0.95}$ 成本与全有效概率，画 **Pareto 前沿 + 膝点**。
4. **相关性证据。** 用 26 个工作日数据给出算力到达、推理、光伏、气温的相关系数矩阵热力图，说明“联合历史场景保留跨变量相关性”是有意为之（对应 Zhang 2026 的协方差矩阵 $\Sigma_0$）。

为什么不照搬 SDP + C&CG：本文二阶段含有效性 0–1 变量（江苏 80% 门槛），矩模糊集 + KKT 会导致非凸双层，计算代价高。场景概率球给出**精确**线性重构，叙述上同样有“强对偶定理 + 算法”，实现可控。

### 1.4 核心工程洞见（约 60%，数据已大部分具备）

Zhang 2026 的标志性结论是：时空迁移作为虚拟储能，把 ESS 从 601 MWh 降到 162 MWh，总成本降 5.43%，可再生能源利用率提高 1.18%。本文要回答同样的三个系统级问题。

| 问题 | 本文现状 | 做法 |
|---|---|---|
| ① 哪项机制贡献最大 | 已有分散证据：跨事件远见（JR-D vs JR-M）、联合分配通道（JR vs IR-O\*/IR-P）、场景对冲（JR-S vs JR-D）、资源消融（无算力柔性/无 BESS/无蓄冷）、功率封顶 | **做“机理贡献瀑布图”（P0，用现有数据）**：从 IR-R 出发，逐步加入“调优分摊 → 价格协调 → 联合分配 → 跨事件远见 → 场景对冲”，每一步的成本或可交付容量增量依次排列 |
| ② 替代了多少物理容量 | 只有“可靠可交付容量 6→8 MW/次”（实验 3、12） | **新增“虚实替代”实验（P0）**：扫描 BESS 能量容量（6/9/12/18/24 MWh）与并网裕度 γ（1.0–1.3），找出“IR-O\* 达到 JR 同等可交付容量所需的额外 BESS（MWh）与额外并网容量（MW）”，画**镜像替代图**（上：物理容量，下：联合恢复释放的虚拟容量）。结论写成“联合恢复 ≈ 额外 X MWh 储能 ≈ 额外 Y MW 并网容量”。实验 1 已显示：IR 需 γ=1.3、τ=1.5 h 才能全恢复，JR 在 γ=1.0、τ=1 h 即可 |
| ③ 收益从哪来 | 指标齐全：购电、燃气、退化、延迟成本、补贴、短缺考核、反弹考核、期末折算 | **做“收益来源拆解”（P0）**：分成能量套利、需求响应收入（兑现可靠性）、考核规避（偏差 + 反弹）、服务成本（延迟）四块，分别给 JR vs 最强基准的差额。已有初步结论：承诺适中时优势主要来自考核规避；承诺高时来自兑现可靠性 |

### 1.5 实验与灵敏度矩阵（约 75%）

| 类别 | Zhang 2026 | 本文现状 | 差距与做法 |
|---|---|---|---|
| 机制消融 | 有/无 CCHP、有/无算力调度 | 无算力柔性/无 BESS/无蓄冷；功率封顶；8 种策略 | 已超过；加上第 1.4 节瀑布图 |
| 方法对比 | SP/RO/DRO | 无 | **新增实验 13（P1）** |
| 长序列/样本外 | 4 个典型日（K-means），无置信区间 | **52 个运行日样本外 + 95% 置信区间 + Wilcoxon 配对检验**；E3 调用不确定性 | 已超过；缺**跨季节/跨气候**：建议加江苏冬季 30 天（冬季需求响应）与一个不同气候枢纽（如贵安或和林格尔）30 天（P1），需补下载 Open-Meteo 气象 |
| 参数扫描 | 消纳权重、DRO 保守度、迁移成本、电价形态 | 持续时间、间隔、γ、承诺水平、τ×γ 图、反弹考核 0–6、补贴单价×κ、液冷、IT 爬坡、事件前抬升考核、功率封顶 | 已超过；补**分时电价形态**（平价/峰谷/尖峰/鸭子曲线，P1，与 Zhang 2026 Fig. 19/20 对应）与 **BESS 容量/滞后上界 L** 扫描（并入替代实验） |
| 计算效率 | 迭代 8 次、850 s、gap 0.01% | 单步 4–5 s（确定性）/55–60 s（场景），日前约 3 s，未成表 | **补计算时间表（P0）** |

### 1.6 视觉与排版（约 55%）

本文现有 fig01–fig13：输入数据、机理、时序、积压与设备、敏感性、τ×γ 热力图、蒙特卡洛箱线、影子价格、承诺配对、反弹权衡、容量、定理、稳健性。颜色体系统一，并通过了色盲校验。

缺的“顶刊标准件”与对应做法：

| 标准件 | Zhang 2026 对应 | 本文做法 | 优先级 |
|---|---|---|---|
| 系统物理—信息协同架构图 | Fig. 1 | 新画：左半物理能量流（电网/光伏/燃机/吸收式/电制冷/蓄冷/BESS/GPU 集群三类负载），右半信息流（日前承诺 → 日内 MPC → 结算），标出“恢复通道” | P0 |
| 方法框架图 + Algorithm 1 表 | Table 1 | 新画；与第 1.3 节一起 | P0 |
| 成本/收益拆解柱状图 | Fig. 3/5（双轴） | 堆叠柱 + **单独一行小面板**画考核与收入（双纵轴可读性差，不建议照搬） | P0 |
| 机理贡献瀑布图 | — | 新画（第 1.4 节①） | P0 |
| 虚实替代镜像图 | Fig. 17 | 新画（第 1.4 节②） | P0 |
| 不确定性方法 Pareto 前沿 + 膝点 | Fig. 15 | 新画（实验 13） | P1 |
| 典型日多能流协同四联图 | Fig. 6–9 | 升级 fig03/04：上下对齐的功率平衡堆叠面积、SOC、分类别积压、通道价格 λ；夏/冬各一张 | P1 |
| Sankey 能流图 | Fig. 13 | 事件时段能量去向（购电/光伏/燃机/储能 → IT/制冷/储能/回补），JR vs IR-O\* 对照 | P1 |
| 山脊图 | Fig. 18 | 52 日综合成本或反弹分布（按策略），比箱线图更显分布形状 | P2 |
| 相关性热力图 | （协方差矩阵） | 算力–推理–光伏–气温相关系数 | P1 |

**另外两件影响投稿的事：**

1. **图件需要英文版。** AE 为英文期刊，`tools/plot_results.py` 应增加中英文标签开关，字体用 Arial/Times，按单栏 90 mm、双栏 190 mm 出图，分辨率 ≥600 dpi。
2. **要写英文稿。** 正文需整理为英文稿（Highlights、Graphical abstract、Nomenclature、CRediT、Data availability）；本文代码与数据公开是 AE 加分项，要写进 Data availability。

---

## 2 本文已经超过标杆的地方（要在文中“亮出来”）

在引言的文献对比表里专门加一列，并在贡献点里写明：

1. **截止期精确的算力模型**：Zhang 2026 用常数队列上限，无法保证每个任务不超期；本文给出等价性引理，逾期为 0。
2. **含空载功耗与推理负载**：Zhang 2026 设 $P_{\rm sleep}=0$。
3. **15 min 分辨率 + 真实江苏结算规则**：Zhang 2026 为 1 h 分辨率，无需求响应结算。
4. **闭环滚动验证 + 52 日样本外统计检验**：Zhang 2026 为 4 个典型日，无置信区间。
5. **理论**：可交付能力上界、闭式最小恢复间隔、单一通道价格原理。Zhang 2026 只有对偶重构。
6. **开放数据与代码，一键复现**：Zhang 2026 为“数据按需提供”。

---

## 3 按模块的落地清单

### 3.1 建模层

| # | 内容 | 涉及文件 | 优先级 | 工作量 |
|---|---|---|---|---|
| M1 | 引理 1：截止期约束等价性（写入 `理论推导.md`） | 文档 | P0 | 0.5 天 |
| M2 | 机房热惯性：一阶 ETP，$T_{t+1}=T_t+\frac{\Delta t}{C}(Q^{\rm IT}_t-Q^{\rm cool}_t-\frac{T_t-T^{\rm out}_t}{R})$，$T^{\min}\le T\le T^{\max}$（如 18–27 °C，参照 ASHRAE 推荐区间）；作为第三恢复状态进入命题 1 的能量型上界 | `build_model.m`、`plant_step.m`、`dcdr_params.m` | P1 | 1 天 |
| M3 | 绿电占比与 PUE 约束（日/事件期口径），并加绿证/绿电直供价格 | `build_model.m`、`evaluate_run.m` | P1 | 0.5 天 |
| M4 | 联络线爬坡约束（与 IT 爬坡同构） | `build_model.m` | P1 | 0.2 天 |
| M5 | 风电或绿电直供出力曲线（江苏海上风电，Open-Meteo 风速 + 功率曲线） | `data_prep/`、`load_inputs.m` | P2 | 1 天 |
| M6 | 功率—吞吐分段线性（多档封顶）+ 暂停/恢复开销 | `build_model.m` 等 | P2 | 1 天 |

### 3.2 算法层

| # | 内容 | 优先级 | 工作量 |
|---|---|---|---|
| A1 | 日前承诺的 DRO/CVaR/RO 统一模型（场景概率球 + LP 对偶重构，命题 3 及证明）；实现方式是在 `build_model` 中为每个场景记录成本表达式 $f_s(x)$，再加风险度量约束 | P1 | 1.5 天 |
| A2 | Algorithm 1 伪代码 + 计算效率表（H = 24/48/72，S = 1/5/10，事件数 2/3/4；glpk 与 Gurobi 各一列） | P0 | 0.5 天 |
| A3 | 场景生成升级：用 2 年数据做 K-means/分位联合场景，检验季节漂移（夏季场景用于冬季的样本外损失） | P2 | 1 天 |

### 3.3 实验层

| # | 实验 | 回答的问题 | 优先级 |
|---|---|---|---|
| E1 | 机理贡献瀑布（已有数据） | 哪项机制贡献最大 | P0 |
| E2 | 虚实替代：BESS 容量 × γ × 策略（完美信息，快） | 联合恢复替代多少 MWh/MW | P0 |
| E3 | 收益来源拆解（已有数据） | 收益从哪来 | P0 |
| E4 | 不确定性方法对比 SP/RO/CVaR/DRO（52 日样本外） | 方法门槛、Pareto 膝点 | P1 |
| E5 | 季节/气候泛化：江苏冬季 + 另一枢纽气候区各 30 天 | 普适性 | P1 |
| E6 | 分时电价形态：平价/峰谷/尖峰/鸭子曲线 | 结论对电价信号是否稳健 | P1 |
| E7 | 热惯性开/关、绿电占比 60–90%、PUE 上限扫描 | 多能耦合与政策约束的作用 | P1 |

### 3.4 数据与参数层

* **已经满足：** 真实轨迹（PAI、Azure、ERA5/Open-Meteo）、江苏政策文件、参数逐项标注 [S]/[D]/[A]。
* **需补：**
  - Nomenclature 符号表（P0）；
  - 参数总表按“设备/算力/市场/政策”分组，并附来源（P0）；
  - 设备投资与退化参数补文献出处（P1）；
  - 江苏两部制需量电价核实（政府网站在本环境无法访问，需人工核对，P1）。

### 3.5 图件层：12 张核心图规划

| 序号 | 图 | 状态 |
|---|---|---|
| Fig. 1 | 系统物理—信息协同架构图 | 新画（P0） |
| Fig. 2 | 方法框架（日前—日内）+ Algorithm 1 | 新画（P0） |
| Fig. 3 | 输入数据与相关性（负载构成、电价、光伏/COP、相关系数热力图） | 升级 fig01（P1） |
| Fig. 4 | 机理：可交付能力比 + τ×γ 图 + 定理 1 闭式解 | 合并 fig02 与 fig12（已有） |
| Fig. 5 | 典型事件日多能流协同四联图（JR vs 最强基准） | 升级 fig03/04（P1） |
| Fig. 6 | 影子价格（通道价格、储能价值、积压成本） | 已有 fig08 |
| Fig. 7 | 52 日样本外分布（箱线/山脊）+ 配对差置信区间 | 升级 fig07（P2 山脊） |
| Fig. 8 | 可靠可交付容量曲线 + 承诺配对 | 已有 fig11、fig09 |
| Fig. 9 | 收益来源拆解 + 机理贡献瀑布 | 新画（P0） |
| Fig. 10 | 虚实替代镜像图 | 新画（P0） |
| Fig. 11 | 反弹政策权衡与不确定性方法 Pareto（含膝点） | 升级 fig10 + 新画（P1） |
| Fig. 12 | 灵敏度汇总：电价形态、补贴×κ、气候/季节、液冷/爬坡/封顶 | 升级 fig13（P1） |

---

## 4 路线图

| 阶段 | 内容 | 预计用时 |
|---|---|---|
| 0（进行中） | 完成审稿意见第一部分的修订：剩余实验运行中，随后写第 6–7 节与摘要 | 0.5 天 |
| 1（P0） | 引理 1、Nomenclature、Algorithm 1 + 计算时间表；收益拆解与机理瀑布；虚实替代实验 + 镜像图；架构图与框架图；图件英文版 | 1.5–2 天 |
| 2（P1） | DRO/CVaR/RO 日前承诺与样本外 Pareto；机房热惯性 + 绿电/PUE 约束；季节/气候泛化；电价形态；Sankey 与四联图 | 2.5–3.5 天 |
| 3（P2，可选） | 风电、多档封顶与启停开销、山脊图、场景生成升级 | 1–2 天 |

**完成 P0 + P1 后的预期：** 六个维度均达到或超过 Zhang 2026。在理论、算力机理、统计验证三项上明显领先，可在投稿信中作为区别于同类 AE 论文的卖点。

---

## 5 附：Zhang 2026 的结构与关键数字（便于对照写作）

* 6 个数据中心组成集群；风 + 光 + 电网 + BESS + CCHP + 热泵 + ETP 热惯性；绿证、消纳权重 $\eta^{\min}_{\rm RES}$、PUE-R 约束。
* 负载分为 FL/TSL/STL：TSL 用虚拟队列（常数上限，首末为 0），STL 用多节点网络流（带宽约束）。IT 功耗为线性 CPU 模型，$P_{\rm sleep}=0$。
* 一阶、二阶矩模糊集（风–光–负荷协方差），广义拉格朗日对偶 → SDP，C&CG + KKT + Big-M → MISOCP；Algorithm 1 伪代码表。
* 算例：北方某集群，30 年规划，折现率 8%；8760 h 数据经 K-means 得 4 个典型日，1 h 分辨率；LSTM 预测求矩；Python 3.13 + Gurobi 12。
* 5 个对照场景：无 CCHP、无调度、SP、RO、DRO。DRO 迭代 8 次、850 s、gap 0.01%，QoS 99.2%，设备利用率 86.5%。
* 4 类灵敏度：消纳权重 5 档、保守度 5 档 + Pareto 膝点、STL 迁移成本 5 档（ESS 162→601 MWh 的替代关系）、电价形态 5 种。
* 20 张图：架构、配置柱状、双轴成本、四季功率平衡、储能充放、削峰填谷、队列、空间迁移热力图、新能源出力、成本堆叠面积、Sankey、Pareto、镜像替代、山脊图、电价下日内运行；附录含新能源、负荷、电价曲线与参数表。
* 不足（可在本文文献综述中客观指出）：
  - 常数队列上限不保证截止期；
  - $P_{\rm sleep}=0$；
  - 只有典型日，没有样本外统计；
  - 数据不公开；
  - 不涉及连续需求响应事件及事后恢复。

---

## 6 执行进度（2026-10-23 完成 P0/P1；2026-10-24 完成 P2 与审稿意见 6f）

| 清单项 | 状态 | 结果（见 `论文主要思路.md`） |
|---|---|---|
| M1 引理 1 | ✅ | `理论推导.md` 0.1 节 |
| M2 机房热惯性（第三类恢复状态） | ✅ | 6.10 节：三种策略都用满 3 K，成本降约 0.87 万元/日；联合恢复优势闭环仍为 −2.2% |
| M3 绿电占比、PUE 上限 | ✅ | 6.10 节：绿电约束为统一加价；PUE ≤1.25 代价约 0.24 万元/日，1.20 不可行（最低 1.246） |
| M4 联络线爬坡 | ✅ | 6.10 节：≤4 MW/15 min 时 JR 兑现 82.9%、IR-P 64.9%，快速削减与爬坡要求冲突 |
| A1 DRO/RO/CVaR 日前承诺 + 命题 3 | ✅ | 6.5 节：δ≈1.2 的分布鲁棒承诺在样本外同时降低均值（−0.26%）与最差 10% 日（−0.4%） |
| A2 算法 1 + 计算时间表 | ✅ | 4.5、6.12 节：MPC ≤1.9 s（10 场景），日前 ≤4.3 s（SP）/ ≤25 s（DRO） |
| E1 机理贡献瀑布、E3 收益来源拆解 | ✅ | 6.9 节、图 16 |
| E2 虚实替代 + 镜像图 | ✅ | 6.4 节、图 14：联合恢复 ≈ 9–12 MWh 电储能或 2.9 MW 并网容量；发现“电池越大基线越低”的基线效应 |
| E4 不确定性方法样本外对比 + 膝点 | ✅ | 6.5 节、图 15 |
| E5 季节/气候泛化 | ✅ | 6.11 节：苏州冬季、贵安夏季均每天全部有效，成本 −2.6% 至 −2.8% |
| E6 分时电价形态 | ✅ | 6.11 节：五种形态下成本 −2.1% 至 −2.9% |
| E7 热惯性/绿电/PUE 扫描 | ✅ | 6.10 节、图 21 |
| 图件 | ✅ | 架构图、框架图、图 14–21，全部有英文版（`matlab/figures_en/`） |
| M5 绿电直连风电（P2） | ✅ | 6.14 节、图 26：绿电直连曲线（20 MW 时 94% 的日子同时满足 650 号文两项比例）；按关口表计量的基线使日前承诺随装机下降（20 MW 时 −63%），联合恢复的成本优势扩大到 5.9%–6.6% |
| M6 多档封顶 + 暂停/恢复开销（P2） | ✅ | 6.15 节、图 25a：开销使成本上升 3%–7%、独立基准可靠性下降更快；封顶使联合恢复优势扩大到 4.5%–4.8%，三档只比单档多降 0.2% |
| A3 K-means 场景 + 季节漂移（P2） | ✅ | 6.16 节、图 25b–d：六种场景方法样本外成本相差 ≤0.23%；用错季节的场景池也只差 −0.1% 至 −0.3%；样本内估计普遍偏乐观 6%–14% |
| 山脊图（P2，图 7 升级） | ✅ | 图 24 |
| 冬季余热回收供热（P2 可选） | ✅ | 6.17 节、图 27：热泵 + 蓄热罐 + 燃气锅炉，蓄热量为第四类恢复状态；比锅炉每天省约 16%，无蓄热时联合恢复优势扩大到 4.4% |
| 审稿意见 6f：Acme 大模型轨迹 + 作业级验证 | ✅ | 6.13 节、图 22–23：流体模型对刚性长作业过于乐观；加入刚性补算约束（理论推导第 1 节末）后计划可执行（JR-D 三次全有效：Acme 98%、PAI 86.5%），作业级仍比最强独立基准便宜 3.0%–5.0% |

**过程中发现并修正的问题：** 独立基准（IR-O\*/IR-P）的 IT 功率预算原按燃气内燃机“不响应时的计划出力”计算，重负荷夜间会逾期并产生离群成本。现已计入内燃机可调出力，基准更强。全部相关实验已重跑，论文数字均来自重跑结果。

第二轮（6f 与 P2）中又发现并修正：功率封顶时仿真器少做约 12% 的工作（实验 10 已重跑）；glpk 在少数退化 LP 上确定性循环（加迭代上限，结果不变）；物理层在购电低于下限时没有重算购电（主实验只在 1 个时段触发，偏差 0.017 MW）；风电实验的并网容量、预测与日前承诺设置（见交接文档第五节）。

**对标结论更新：**

| 维度 | 状态 |
|---|---|
| 不确定性与算法 | 补齐：分布鲁棒承诺及其精确重构定理、算法 1、计算时间表、样本外帕累托 |
| 系统耦合与政策 | 补齐：机房热惯性、PUE、绿电、联络线爬坡；季节与气候、电价形态泛化 |
| 工程洞见 | 补齐：虚实替代、收益拆解与机理瀑布 |
| 顶刊图件 | 补齐：架构图、Sankey 式恢复通道图、帕累托、镜像图、典型日四联图、相关性热力图 |
| 理论深度、算力机理、统计验证 | 仍明显领先 |

**P2 与 6f 已完成（2026-10-24）。** 作业级验证发现流体模型对刚性长作业的补算过于乐观，由此加入的刚性补算约束是本轮最重要的模型改进（6.13 节）。可选的冬季余热回收供热算例已补做（6.17 节、图 27）：余热回收比燃气锅炉每天省约 16%；无蓄热时热泵事后补热与补算争用通道，联合恢复优势扩大到 4.4%；20 MWh 蓄热罐把供热与事件解耦。

**审稿意见创新方向 1 已完成（2026-10-24）。** 跨事件可交付能力域：命题 4（凸多面体、多事件能量界即带回充的虚拟电池、可验证的内近似、价格协调响应不唯一），实验 25、6.18 节、图 28。这一项把“单个承诺值”推广为“可交付承诺向量集合”，对应审稿意见所说适合 TPWRS/TSG 的灵活性聚合与报价问题。

**审稿意见创新方向 3 已完成（2026-10-25）。** 分布式协同：命题 5（ADMM 收敛到联合恢复、价格即通道价格），实验 26、6.19 节、图 29。IT 调度与设施能管不必合并，每个 15 min 调度步交换 3 次功率计划与价格即可收回约 85% 的联合恢复收益，对应审稿意见所说的“工程价值高”。
