## 1 题目、关键词与研究定位

**题目：** 计及跨事件算储联合恢复的数据中心综合能源系统连续需求响应优化调度
（Coordinated Scheduling for Consecutive Demand Response in AI Data Center Integrated Energy Systems Considering Cross-Event Computing–Storage Recovery）

**关键词：** 人工智能数据中心；连续需求响应；任务积压；算储联合恢复；跨事件状态耦合；可交付能力；优化调度

### 1.1 背景（均为可核查的事实）

* **负荷规模。** IEA《Energy and AI》(2025)：2024 年全球数据中心用电约 415 TWh（约占 1.5%），2030 年将增至约 945 TWh[1]。LBNL（2024.12）：美国数据中心 2023 年用电 176 TWh、占 4.4%，2028 年情景为 325–580 TWh[2]。我国《数据中心绿色低碳发展专项行动计划》(2024)要求新建大型及超大型数据中心 PUE ≤1.25[3]。
* **并网约束成为瓶颈，柔性被视为接网条件。** Duke 大学（Norris 等, 2025）测算：大负荷每年可削减 0.25%–1% 的时间，美国 22 个平衡区即可多接入 76–126 GW[6]；Chen 与 Zheng（2026）的扩容规划模型表明 AI 负荷柔性可降低 3%–21% 的电网投资与运行成本，但收益随延迟窗口加长而递减[30]；Williams 等（2026）系统讨论了“功率柔性 AI 数据中心”作为电网响应资源的范式[28]。
* **需求响应政策与实践。** 《电力需求侧管理办法（2023 年版）》要求需求响应能力达到最大用电负荷的 3%–5%[4]。《江苏省电力需求响应实施细则》(2024)：约定响应每日不多于 2 次、累计不超过 2 h；有效响应判定为平均负荷较基线下降 ≥80% 确认值且最大负荷不高于基线最大负荷，超过 120% 按 120% 计；削峰补贴最高 3 元/kWh，提前 2–4 h、0.5–2 h 通知的速度系数为 1.4、1.6；基线取前 5 个正常工作日平均负荷[5]。Emerald AI 在凤凰城 256 卡集群上实现 3 h 降功率 25%[7]。
* **AI 负载的新调节手段与可靠性问题。** Acun 等（ACM e-Energy 2026）基于仿真给出 AI 数据中心 18%–55% 的功率柔性[29]；Du 等（2026）把推理量化作为附加的需求响应手段[31]；Li（2026）基于 15.5 万 GPU、185 天的生产轨迹指出，“标量柔性比例”会把可兑现的负荷削减高估 17%–47%，主张合同中采用持续时间、可靠性等指标[32]；Choukse 等（2025）报道了大规模训练的功率摆动问题[25]。
* **储能“恢复保证”。** Evans、Tindemans 与 Angeli（IEEE TSG 2022）为聚合储能提出带恢复保证的柔性框架，把放电与恢复耦合，并用单一虚拟电池刻画恢复能力[33]——这是与本文最接近的工作。

### 1.2 研究空白

| 已有研究 | 主要做法 | 与本文差异 |
|---|---|---|
| 数据中心 DR 经典工作[9-11] | 负荷时空迁移 + 本地发电，单次或日内峰值管理 | 未刻画事件之间的状态耦合 |
| 数据中心多层/多时间尺度 DR 调度[12]、IES 规划运行[14,15] | 冷热电多能互补、负载时空可调 | 储能与算力的“恢复”被视为各自子问题 |
| 储能恢复保证[33] | 同质、有损的物理储能，放电与恢复耦合，虚拟电池 | 本文是**异质双状态**：时限约束、近乎无损的“虚拟储能”（积压）与有损物理储能，跨事件争用同一恢复通道；两类状态的最优恢复不是“各自补满” |
| AI 负载柔性与新调节手段[28,29,31]、可兑现削减[32] | 单次事件的可削减量、调节手段与合同口径 | 未考虑前序响应留下的恢复需求如何吞噬后续事件的可交付能力 |
| 现场示范[7,8] | 单事件 3 h 削减 | 事件后补算与储能回充未优化 |

**本文要回答的新问题：** 当多次 DR 事件间隔很短时，任务补算与储能回充共享有限的恢复通道，前序响应的“双状态欠账”如何决定后续响应能力？联合恢复相对**调优过的**独立恢复、价格协调与逐事件联合能带来多大改善？改善何时消失？

### 1.3 主要贡献

1. **算储多状态恢复模型。**
   - 用“滞后上界”刻画 Flex 分级 SLA，把可延迟算力表述为容量由时限决定、往返效率≈1 的虚拟储能，与电/冷储能构成恢复状态。
   - 引理 1 证明该时限约束与 EDF 下“每个任务都不超期”等价，既充分又必要。常数队列上限不能保证时限，或过于保守。
   - 可选地把机房热惯性作为第三类恢复状态。
   - 结合并网容量与电–冷–热平衡，刻画补算、回充与后续能力的耦合。
2. **理论结果（附完整证明，见 [`理论推导.md`](理论推导.md)）。**
   - **命题 1**：后续事件可交付能力的解析上界，可推广到多状态。
   - **定理 1**：简化模型下联合恢复价值与最小恢复间隔的闭式解，$\tau^*_{\rm IR}-\tau^*_{\rm JR}=\min(X,p_f(L-D_B))/h$，并给出“联合恢复何时无价值”的充要条件。
   - **命题 2**：单一恢复通道价格与等边际价值原则，并解释静态价格协调为何不足。
   - **命题 3**：ℓ1 球分布鲁棒日前承诺的精确 MILP 重构（含随机规划、场景鲁棒两个极限与 CVaR 推论）。二阶段含江苏有效性 0–1 变量时仍精确，无需 SDP 与 C&CG。
3. **日前耦合承诺—日内滚动优化框架（算法 1）。**
   - 日前：两阶段随机/分布鲁棒 MILP，以耦合恢复约束确定各事件承诺。
   - 日内：确定性/场景 MPC 联合优化任务执行、储能与 IES，并处理事件是否被调用的不确定性（场景树）。
   - 给出模型规模与求解时间随时域、场景数、事件数的变化。
4. **面向最强基准的评估与工程洞见。**
   - **基准：** 日前回测调优分摊比例的独立恢复、日前影子价格协调的独立恢复、逐事件联合恢复。
   - **评估内容：**
     - 反弹考核作为政策参数的权衡曲线；
     - “可靠可交付容量”及其物理等价，即联合恢复相当于多少电储能与并网容量（虚实替代）；
     - 机理贡献瀑布与收益来源拆解；
     - 52 个运行日蒙特卡洛（置信区间与配对检验）；
     - 分布鲁棒承诺的样本外帕累托前沿；
     - 电价形态、季节与气候、PUE 与绿电约束、液冷、IT 爬坡、GPU 功率封顶等稳健性检验。
   - **边界条件：** 同时给出联合恢复优势消失的条件。

---

## 符号表（Nomenclature）

**集合与下标**

| 符号 | 含义 |
|---|---|
| $t\in\mathcal T=\{1,\dots,120\}$，$\Delta t$ | 时间步（00:00 至次日 06:00），步长 0.25 h |
| $c\in\{1,2,3\}$ | 可延迟任务类别（短/中/长作业） |
| $k\in\mathcal K$，$\mathcal T_k=[s_k,e_k]$，$D_k$ | 需求响应事件、事件时段、持续时间 |
| $\mathcal W_k$ | 事件 $k$ 的反弹考核窗口（事件后 2 h） |
| $\omega\in\Omega$，$\hat p_\omega$ | 场景及其经验概率 |

**参数**

| 符号 | 含义 | 取值/来源 |
|---|---|---|
| $N$，$p^{\rm idle}$，$p^{\rm dyn}$ | GPU 数、单卡空闲功率、单卡动态功率 | 16 000；0.26、0.79 kW |
| $\kappa$ | 推理 GPU 的动态功率系数 | 0.65 |
| $G^{\rm inf}_t$，$G^{\rm fix}_t$ | 推理、不可延迟训练占用的 GPU 数 | Azure、PAI 轨迹 |
| $a_{c,t}$ | 第 $c$ 类可延迟任务名义到达量（GPU·h） | PAI 轨迹 |
| $L_c$ | 滞后上界（时限） | 0.5/1.5/3 h |
| $\bar B_{c,t}=\sum_{\tau\in(t-L_c,t]}a_{c,\tau}$ | 由时限决定的积压上界（虚拟储能容量，引理 1） | — |
| $a$，$\theta$ | 配电/空调辅机损耗系数；单位 IT 功率的散热量 | 0.05；1.0 MW$_{\rm th}$/MW |
| ${\rm COP}_t$ | 电制冷 COP（随气温变化） | ERA5 气温 |
| $\varepsilon_t=(1+a+\theta/{\rm COP}_t)p^{\rm dyn}$ | 每 GPU·h 任务对应的设施用电 | — |
| $\bar P=\gamma\hat P$，$P^{\min}$ | 并网容量上限、最小购电 | γ=1.10 → 16.03 MW；1.5 MW |
| $P^{\rm b}_t$ | 需求响应基线（前 5 个工作日平均） | — |
| $\pi_t$，$\pi_k$ | 分时电价；事件补贴单价 | 江苏 2025；3/4.2/4.8 元/kWh |
| $\kappa^{\rm dev}$，$c^{\rm rb}$，$c^{\rm pre}$ | 短缺考核系数；反弹考核单价；事件前抬升考核单价 | 江苏细则；0–6 元/kW；0 |
| $c^{\rm jct}$，$c^{\rm late}$ | 任务延迟成本；逾期罚价（等效硬 SLA） | 0.5、1000 元/(GPU·h·h) |
| $\bar P^{\rm BESS}$，$E^{\min/\max}$，$\eta_c,\eta_d$，$c^{\rm deg}$ | 电储能功率、电量上下限、充放电效率、退化成本 | 6 MW；1.2/11.4 MWh；0.95；60 元/MWh |
| $\bar Q^{\rm TES}$，$S^{\min/\max}$，$\eta^{\rm TC},\eta^{\rm TD}$ | 蓄冷功率、容量上下限、效率 | 4 MW$_{\rm th}$；1/10 MWh$_{\rm th}$；0.98 |
| $\bar P^{\rm GT}$，$\eta_e$，$\eta_h$，${\rm COP}^{\rm AC}$ | 内燃机容量、发电效率、余热回收效率、吸收式制冷 COP | 3 MW、0.38、0.45、0.75 |
| $\delta$ | 日前分布鲁棒承诺的模糊集半径（$\ell_1$ 球，第 4.1 节） | 0–2 |
| $\tau_c$ | 刚性作业补算时间常数：按卡数加权的平均作业时长（可选，3.1 节） | PAI 0.26/3.6/26.3 h；Acme 0.11/4.2/39.5 h |
| $o_c$ | 每张新暂停 GPU 的暂停/恢复开销（检查点 + 重启，可选） | 0（基准）；0.1、0.42 h（实验 22） |
| $(\rho_l,\ell_l)$ | GPU 功率封顶档位：动态功率降幅与吞吐损失（可选） | 单档 (0.30, 0.12)；三档 (0.15/0.30/0.45, 0.03/0.12/0.30) |
| $\bar P^{\rm W}_t$ | 绿电直连风电的可用出力（可选，表后接入） | 0–40 MW 装机，如东海上 ERA5 风速 |
| $\bar P^{\rm HP}$，${\rm COP}^{\rm HP}$，$\bar H$，$q^{\rm dh}_t$ | 余热回收热泵电功率上限与制热 COP、蓄热罐容量、供热管网热需求（可选，冬季） | 3 MW、3.5；0/20/40 MWh$_{\rm th}$；$0.3\max(18-T_t,0)$ MW$_{\rm th}$ |

**决策与状态变量**

| 符号 | 含义 |
|---|---|
| $y_{c,t}$ | 第 $c$ 类可延迟任务执行的 GPU 数 |
| $\zeta_{c,t}$，$w_{c,t}$ | 事件中封顶降低的动态功率（GPU 当量）及其吞吐损失（可选） |
| $u_{c,t}$ | 相对名义负荷新暂停的 GPU 数（暂停开销，可选） |
| $B_{c,t}$，$v_{c,t}$ | 积压（算侧恢复状态，GPU·h）；逾期量 |
| $P^{\rm G}_t$ | 购电功率 |
| $P^{\rm ch}_t,P^{\rm dis}_t$，$E_t$ | 电储能充放电功率、电量（储侧恢复状态） |
| $Q^{\rm TC}_t,Q^{\rm TD}_t$，$S_t$ | 蓄冷充放功率、蓄冷量 |
| $P^{\rm HP}_t$，$Q^{\rm B}_t$，$H_t$ | 热泵电功率、燃气锅炉补热、蓄热量（第四类恢复状态，可选） |
| $P^{\rm GT}_t$，$H^{\rm AC}_t$，$Q^{\rm EC}_t$，$P^{\rm PV}_t$ | 内燃机出力、送吸收式制冷的余热、电制冷冷量、光伏出力 |
| $C_k$ | 事件承诺容量（日前一阶段决策） |
| $\bar r_k$，$z_k$，$R_k$，$s_k$ | 平均削减、有效性 0–1 变量、可结算削减、短缺量 |
| $\rho_k$ | 反弹窗口内超过基线的最大功率 |
| $\lambda_t$，$\nu_t$，$\mu_{c,t}$ | 恢复通道价格、储能状态边际价值、积压边际成本（命题 2） |

---

## 2 系统与问题描述

**AIDC-IES 结构：** 16 000 张 H100 级 GPU（2 000 台 8 卡 HGX 节点）；电–冷–热耦合：电网（容量 $\bar P$）、光伏 8 MWp、3 MW 燃气内燃机 + 余热吸收式制冷机、电制冷机组（COP 随气温变化）、10 MWh 冷水蓄冷罐、6 MW/12 MWh 电储能。

**负载分层（对应 Emerald AI Flex 分级）：**

| 类别 | 来源 | 可延迟性 | 滞后上界 $L_c$ |
|---|---|---|---|
| 在线推理（Flex 0） | Azure LLM 2024 轨迹形状 | 不可延迟 | 0 |
| 不可延迟训练（Flex 0） | PAI 轨迹 × 25% | 不可延迟 | 0 |
| C1 短作业（运行时长 ≤1 h） | PAI 轨迹 × 75% | Flex 1 | 0.5 h |
| C2 中作业（1–12 h） | 同上 | Flex 2 | 1.5 h |
| C3 长训练（>12 h） | 同上 | Flex 3 | 3 h |

**连续 DR 时序（江苏规则）：** E1 17:00–18:00、E2 19:00–20:00 为日前约定响应（3 元/kWh）；E3 21:00–22:00 为快速避峰响应（日前预通知、提前 3 h 确认，速度系数 1.4，4.2 元/kWh）。**不确定性变体：** E3 日前只作为“可能事件”预告，以概率 0.6 被调用，提前 1 h（20:00）确认或取消（速度系数 1.6，4.8 元/kWh）。

**恢复状态与“恢复通道”：** 事件结束时刻的状态 $\mathbf{x}_{e_k}=(B_1,B_2,B_3,E,S)$；事件间隔内可用于恢复的能量为 $H_k=\sum_t(\bar P-P^{\rm b}_t)^+\Delta t$（反弹窗口受考核时还要扣去被考核的部分）。补算与回充争用 $H_k$，并受 GPU 空闲容量、储能功率与截止时间约束。

---

## 3 算储双状态恢复模型

时间步 $\Delta t=0.25$ h，仿真窗口 00:00 至次日 06:00（120 步）。3.1–3.2 与初稿相同，此处只列关键式，3.3–3.5 为修订内容。

### 3.1 算侧：负载功率与积压状态

$$P^{\rm IT}_t=Np^{\rm idle}+P^{\rm oth}+p^{\rm dyn}\Big(\kappa G^{\rm inf}_t+G^{\rm fix}_t+\sum_c y_{c,t}\Big),\qquad B_{c,t}=B_{c,t-1}+a_{c,t}-y_{c,t}\Delta t,\qquad B_{c,t}-v_{c,t}\le\bar B_{c,t}:=\sum_{\tau\in(t-L_c,t]}a_{c,\tau}$$

$\varepsilon_t=(1+a+\theta/{\rm COP}_t)p^{\rm dyn}$ 为每 GPU·h 的设施用电，$X_t=\varepsilon_t\sum_cB_{c,t}$ 是虚拟储能的放空量。

**可选：GPU 功率封顶（多档，审稿意见 6、P2-M6）。** 事件中第 $c$ 类可把动态功率降低 $\zeta_{c,t}$（GPU 当量），$\zeta_{c,t}\le\rho_{\max}y_{c,t}$。单卡“功率降幅—吞吐损失”曲线取过原点、经过档位 $(\rho_l,\ell_l)$ 的凸分段线性函数（降频降压时功率约按频率的高次方下降，吞吐按频率线性下降，降幅越深边际损失越大）。同类 GPU 可处于不同档位，故整类的吞吐损失为该曲线的透视函数，可精确写成线性约束
$$w_{c,t}\ge s_l\zeta_{c,t}+i_ly_{c,t}\ \ (l=1,\dots,n),\qquad w_{c,t}\ge0,$$
其中 $s_l,i_l$ 为各段斜率与截距。积压方程中执行量变为 $(y_{c,t}-w_{c,t})\Delta t$，IT 功率减去 $p^{\rm dyn}\zeta_{c,t}$。单档时 $w=\beta\zeta$（$\rho=0.3$，$\beta=0.4$），即每单位降功率留下 0.4 的恢复欠账（暂停为 1），与初稿相同。封顶只允许在事件时段使用，以免把“封顶更省能”混入常态运行。

**可选：刚性作业的补算速率（审稿意见 6f）。** 训练作业是整组运行的刚性作业，被暂停的作业不能用更多的卡加速，延迟只在其名义结束之后才补回。据此（推导见 [`理论推导.md`](理论推导.md) 第 1 节末）可加入
$$y_{c,t}\le a_{c,t}/\Delta t+B_{c,t-1}/\tau_c ,$$
$\tau_c$ 取轨迹中按卡数加权的平均作业时长。不加此约束即为“流体”模型（基准），意味着积压可在空闲 GPU 上以任意并行度补算；两者分别对应可塑的批处理/评测负载与刚性的预训练负载，并都由作业级仿真检验（5.4 节、实验 19–20）。

**可选：暂停/恢复开销（P2-M6）。** 相对名义负荷新暂停的 GPU 数 $u_{c,t}\ge(a_{c,t}/\Delta t-y_{c,t})-(a_{c,t-1}/\Delta t-y_{c,t-1})$，$u\ge0$；每张新暂停的卡增加 $o_c$ GPU·h 的工作量（暂停前写检查点、恢复后重新加载与初始化），即积压方程右端加 $o_cu_{c,t}$。$o_c=(1+5)/60$ h 对应异步检查点 1 min + 重启 5 min，$(10+15)/60$ h 对应大模型同步检查点与慢重启。最短暂停时长需要 0–1 变量，流体模型不计，由作业级仿真检验。

**可选：IT 功率爬坡限制**（软约束，$|\Delta\sum_cy_c|p^{\rm dyn}\le R$ MW/15 min，超出部分 $5\times10^4$ 元/MW 罚价）。

### 3.2 储侧与综合能源系统

电储能、蓄冷罐、冷平衡、电平衡、并网约束 $P^{\min}\le P^{\rm G}_t\le\bar P=\gamma\hat P$ 同初稿（式 (4)–(8)）。

**可选：机房热惯性（第三类恢复状态，实验 17）。** 把数据机房与冷冻水环路的热容看作一个“热储能”，记 $\Theta_t$ 为高于送风设定值的蓄热量（MWh$_{\rm th}$）：
$$\Theta_t=\Theta_{t-1}+\Delta t\,(Q^{\rm load}_t-Q^{\rm sup}_t),\qquad -C^{\rm th}\Delta T^{\rm dn}\le\Theta_t\le C^{\rm th}\Delta T^{\rm up}.$$
冷平衡改为“供冷 + 蓄热变化 = 冷负荷”。事件中可以少供冷、让机房在允许范围内升温（相当于放电）；事后必须把热量移走。这与补算、储能回充争用同一个恢复通道。期末仍高于设定值的蓄热按移除所需电费计价。$C^{\rm th}=2$ MWh$_{\rm th}$/K，$\Delta T^{\rm up}=3$ K，$\Delta T^{\rm dn}=2$ K。

**可选：绿电直连风电（P2-M5，实验 21）。** 按《关于有序推动绿电直连发展有关事项的通知》（发改能源〔2025〕650 号）[38]，新能源可不接入公共电网、通过专线向单一用户供电；项目自发自用电量应不低于总可用发电量的 60%，占用户总用电量不低于 30%（2030 年前不低于 35%），上网电量一般不超过 20%。本文以如东海上风电场址（32.6°N，121.6°E）的 ERA5 100 m 风速与 IEA 15 MW 参考风机[39]功率曲线（切入 3 m/s、额定 10.59 m/s、切出 25 m/s）、场站效率 0.9 生成可用出力 $\bar P^{\rm W}_t$，与光伏一起作为表后可弃的可再生电源（不上网），电平衡中 $P^{\rm PV}_t$ 换成光伏与风电之和。基线参考日与运行日用当日实际风速；风电无法像光伏那样由前几天推断，日前预测取实际出力叠加 AR(1) 误差（均方根为装机的 15%，15 min 自相关 0.97，约为数值天气预报水平），日前场景取围绕预测的误差路径，每个蒙特卡洛日各有自己的预测与场景；日内 MPC 仍按实测比值修正预测。并网容量保持无风电时的值。江苏基线取参考日的关口表数据，会继承参考日的风电，因此每个运行日都按当日风电预测重新求解日前承诺；确认承诺为 0 的事件视为未申报，不付费也不考核。风大的运行日，基线高于实际负荷；风小的运行日则相反，实际负荷可能高于基线，此时规划模型中“放弃事件”的约束需放松（大 M），否则无可行解。

**可选：余热回收供热（冬季，第四类恢复状态，实验 24）。** 数据中心余热温度低（冷冻水回水约 30 °C），需用热泵提升到 65–70 °C 才能送入供热管网。丹麦欧登塞的 Meta 数据中心就用大型热泵把余热送入城市热网[44]。《数据中心绿色低碳发展专项行动计划》要求加强余热回收，到 2030 年底北方采暖地区新建大型数据中心的余热利用率明显提高[3]；相关综述见 [42][43]。本文在冷冻水回路上接一台水源热泵（电功率 $P^{\rm HP}_t\le\bar P^{\rm HP}$，制热 ${\rm COP}^{\rm HP}$），经蓄热罐向附近管网供热，需求按度时法取 $q^{\rm dh}_t=k\max(T_b-T_t,0)$；热泵与蓄热罐供不上的部分由燃气锅炉补足（效率 $\eta_b$）：
$$H_t\le(1-\ell\Delta t)H_{t-1}+\Delta t\,({\rm COP}^{\rm HP}P^{\rm HP}_t+Q^{\rm B}_t-q^{\rm dh}_t),\qquad 0\le H_t\le\bar H.$$
不等号表示多余的热可以经冷却塔排掉。热泵从回路取走 $({\rm COP}^{\rm HP}-1)P^{\rm HP}_t$ 的热，冷平衡中相应减少电制冷的冷量；电平衡中多一项 $P^{\rm HP}_t$；锅炉燃气计入运行成本与碳排放。事件中可以关停热泵、由蓄热罐供热（相当于放电），事后蓄热罐要补热，与补算、储能回充争用同一并网余量，因此 $H_t$ 是第四类恢复状态。终端约束与电储能相同：时域末的蓄热量不低于无响应运行的参考值，差额按锅炉热价计入成本。正常运行（基线日）按分时规则：谷时把罐充满，峰时均匀放热，平时跟随热需求。

**可选：政策约束（实验 17）。** 均按评价窗口累计，滚动优化时计入已发生量，作为软约束：
- 电 PUE 上限：$\sum_t[(1+a)P^{\rm IT}_t+P^{\rm aux}+Q^{\rm EC}_t/{\rm COP}_t]\le{\rm PUE}^{\max}\sum_tP^{\rm IT}_t$；
- 绿电占比：$\sum_t(P^{\rm PV}_t+G_t)\ge g\sum_t(P^{\rm G}_t+P^{\rm PV}_t+P^{\rm GT}_t)$。其中 $G_t\le P^{\rm G}_t$ 为购入绿电，按环境溢价 $c^{\rm green}$ 计费。
- 联络线爬坡：$|P^{\rm G}_t-P^{\rm G}_{t-1}|\le R^{\rm G}$（软约束，超出部分按 $5\times10^4$ 元/MW 计罚），与 IT 功率爬坡限制同构。

### 3.3 江苏规则下的结算；反弹考核作为政策参数

事件 $k$ 的平均削减、有效性 0–1 变量、补贴（≤120%）、“最大负荷不高于基线最大负荷”、短缺考核 $\kappa\pi_kD_ks_k$ 同初稿。修订要点：

1. **反弹考核 $c^{\rm rb}$ 改为政策参数。** 江苏细则中**没有**反弹考核。本文给出两套口径：**规则口径** $c^{\rm rb}=0$（只按江苏细则结算）与**反弹定价口径** $c^{\rm rb}=3$ 元/kW·次（事件后 2 h 内超过基线的最大功率），并在 0–6 元/kW 之间扫描（实验 8）。依据：连续事件说明电网在整个晚高峰持续紧张，间隔内的负荷反弹会直接抵消电网想要的削减；是否、以何价格考核由电网/聚合商决定。
2. **两部制需量电费能否替代反弹考核？** 按国家发展改革委规定，选择按最大需量计费的用户，实际最大需量超过合同值 105% 的部分基本电费加倍收取[34]；1–10 kV 需量电价各省多在 30–50 元/kW·月（本文取 40 元/kW·月作为假设）。但本算例中当月最大需量（15.29 MW）出现在**夜间谷段的储能/蓄冷充电时段**；DR 日本身是高温日，不响应时的峰值已达 15.83 MW。因此事件后反弹即使顶到并网上限 16.03 MW，也最多抬高需量约 0.2 MW（约 0.8 万元/月），**需量电费几乎不约束晚间反弹**——这正是需要单独设计反弹考核的原因。
3. **事件前抬升考核（可选）**：$c^{\rm pre}\sum_{t\in[s_1-3{\rm h},s_1)}(P^{\rm G}_t-P^{\rm b}_t)^+\Delta t$，默认 0（江苏细则无此项），实验 10 中取 1000 元/MWh 做敏感性。

### 3.4 目标函数与评价口径

目标函数同初稿式 (10)，修订三处：

1. 期末（次日 06:00）仍未执行的积压按平段电价能耗 $\varepsilon^{\rm ref}\lambda^{\rm flat}$（约 0.67 元/GPU·h）计价，消除“把补算推到评价窗口之外”的漏洞；
2. 终端储能/蓄冷缺口的价值取略高于夜间回充成本（500/100 元/MWh；回充成本分别为 (谷电价+退化)/η≈482 与 谷电价/(η·COP)≈77 元/MWh）；
3. 规划中有效性判定留 0.1 MW 安全裕度（$\bar r_k\ge0.8C_k+0.1$）。否则最优解恰好落在 80% 门槛上，计量或预测的微小偏差就会使整次事件无效。

**评价口径**（全部策略相同）：

| 指标 | 定义 |
|---|---|
| 兑现率 | $\sum_kD_k\min(\bar r_k,C_k)/\sum_kD_kC_k$（只对被调用的事件） |
| 真实削减 | 相对**同日不响应运行**（而非 5 日基线）的平均削减 |
| 事件前抬升 | 首个事件前 3 h 的购电相对基线、相对同日不响应运行的平均抬高 |
| 反弹 | 窗口内最大反弹（结算口径）；事件后 6 h 内最大反弹（与窗口无关）；事件间隔内高于不响应运行的回补电量 |
| 综合成本 | 购电 + 燃气 + 储能退化 + **任务延迟成本**（$c^{\rm jct}=0.5$ 元/(GPU·h·h) × 积压小时数，与各优化策略目标函数中的同一项一致）− 补贴 + 短缺考核 + 反弹考核，再加**期末状态折算**（积压按平段能耗价，储能/蓄冷相对不响应运行的缺口按回充成本）；另给“不含反弹考核”的规则口径成本 |
| 碳排放 | 购电 × 0.5617 tCO₂/MWh（华东电网 2022 年平均排放因子[35]）+ 燃气 × 0.202 tCO₂/MWh 燃料（IPCC 2006 天然气缺省值） |

### 3.5 理论结果概要（完整证明见 [`理论推导.md`](理论推导.md)）

* **引理 1（时限约束的精确性）**：在流体模型下，“对所有 $t$ 有 $B_{c,t}\le\bar B_{c,t}$”、“EDF 执行下每一单位任务都不超期”、“存在不超期的执行分配”三者等价。因此本文的积压上界既充分又必要。常数队列上限（如 Zhang 等 2026 的虚拟队列模型）在到达低谷时不能保证时限，在到达高峰时又过于保守。$\bar B_{c,t}$ 即“算力虚拟储能”的时变容量。

* **命题 1（可交付能力上界）**：$\Gamma_B\le\min\{\Gamma_B^0,\Gamma^{\rm E},\Gamma^{\rm P}\}$，其中能量型上界 $\Gamma^{\rm E}=(\bar X_B-X_A+E_s+H_{\rm eff})/D_B+g$，$H_{\rm eff}$ 在 $H\le X_A$ 时为 $H$，否则为 $X_A+\eta(H-X_A)$；功率型上界计入 B 内到期积压与 EDF 交换。
* **定理 1（闭式解）**：在单类恒定到达、恒定通道宽度 $h$ 的简化模型中，联合恢复只需补算 $c^*=[X-p_f(L-D_B)]^+$，其余通道全部回充；独立恢复补完 $X$ 才回充。二者能力差 $\Delta G(H)=\eta[\min(s_{\rm req},(H-c^*)^+)-\min(s_{\rm req},(H-X)^+)]$，最大为 $\eta\min(X,p_f(L-D_B),s_{\rm req})$；最小全恢复间隔差 $\tau^*_{\rm IR}-\tau^*_{\rm JR}=\min(X,p_f(L-D_B))/h$。**推论：** 若时限不长于下一事件（$L\le D_B$）、储能无需回充、或通道过窄/过宽，联合恢复没有价值。
* **命题 2（单一通道价格）**：联合最优解中两类恢复状态由同一通道价格 $\lambda_t=\pi_t+\lambda^{\rm cap}_t+\lambda^{\rm rb}_t+\lambda^{\rm ev}_t$ 定价：内点补算满足 $\mu_{c,t}=\varepsilon_t\lambda_t$，内点回充满足 $\eta_c\nu_t=\lambda_t+c^{\rm deg}$，故 $\mu_{c,t}/\varepsilon_t=\eta_c\nu_t-c^{\rm deg}$。独立恢复的 IT 侧看不到 $\lambda^{\rm cap}+\lambda^{\rm rb}$，破坏该等式；静态价格协调（IR-P）又受 LP 最优响应不唯一的影响。

---

## 4 日前承诺—日内滚动协同优化方法

### 4.1 日前：耦合恢复的两阶段随机 MILP

一阶段为各事件承诺 $C_k$（所有场景共享），二阶段为第 3 节联合恢复模型（每场景一套运行变量）；$C_kz_{k,\omega}$ 用 McCormick 精确线性化。5 个场景由历史日按分位确定性选取。**风险规避扩展（命题 3）：** 把二阶段期望成本换成 ℓ1 球模糊集上的最坏期望（分布鲁棒，半径 δ），或 CVaR / 均值–CVaR。由 LP 强对偶，模型仍是精确的 MILP，只增加 $2S+1$ 个连续变量和 $3S$ 个约束。δ=0 退化为随机规划，δ≥2(1−min p̂) 退化为场景鲁棒（证明见[`理论推导.md`](理论推导.md) 第 4 节）。**事件调用不确定时**，不确定事件只在 $\operatorname{round}(pS)$ 个场景中出现（均匀分布在负荷分位上）。对照：单事件能力评估（逐事件单独评估）。

**场景生成的升级（P2-A3，实验 23）。** 候选联合场景为“算力池日 × 气象池日”的全部配对（本算例 20×14=280 个；推理日随气象日循环）。每个候选取 12–24 h 的逐时可延迟 GPU、推理 GPU、可再生出力（季节漂移检验中再加冷机 COP），各块标准化后用 K-means 聚为 $K$ 类（最远点确定性初始化，Lloyd 迭代）。每类取最接近类中心的候选（medoid）作为代表场景，经验概率 $\hat p_\omega$ 为该类候选数占比，因而一般不均匀。分布鲁棒模型的 ℓ1 球就以这组不均匀的 $\hat p$ 为中心。

### 4.2 日内：确定性 / 场景 MPC

每 15 min 滚动，预测时域 18 h（72 步）。确定性 MPC（JR-D）用历史均值预测并按最近 1 h 实测修正；场景 MPC（JR-S）用 5 个场景，首步非预期。**事件调用的不确定性**：确认前，JR-S 用场景树（事件在 3/5 个场景中出现），确定性方法用确定性等价（概率 ≥0.5 视为会发生）；确认后各策略都使用真实状态。终端 SOC 参考取日前计划。求解失败时退回规则策略。

### 4.3 对比策略（相同承诺、相同 SLA、相同物理约束与结算）

| 策略 | 说明 | 信息 |
|---|---|---|
| IR-R | 独立恢复（规则）：IT 削 $\alpha C_k$（$\alpha=0.41$ 为两侧单事件能力之比），储能补足；事后 IT 立即补算并优先占用余量，储能用剩余余量回充 | 不需要 |
| IR-O | 独立恢复（顺序优化）：IT 调度器以自身份额 $\alpha C_k$ 单独优化，设施 EMS 在 IT 计划给定后优化储能与 IES | 确定性滚动 |
| **IR-O\*** | 同 IR-O，但 $\alpha$ 在 0.2–1.0 中用**日前历史场景回测**选使期望综合成本最小者（不使用 DR 日信息） | 确定性滚动 |
| **IR-P** | 价格协调的独立恢复：IT 侧不再承担固定份额，而是在分时电价上叠加**日前联合计划的通道影子价格** $\lambda_t-\pi_t$（命题 2），单向、一次性下发 | 确定性滚动 |
| **JR-M** | 逐事件联合恢复：联合优化，但任意时刻只“看见”当前/下一个事件（代表现有单事件 DR 调度方法），用于分离跨事件远见的价值 | 确定性滚动 |
| JR-D | 联合恢复（本文，确定性 MPC） | 确定性滚动 |
| JR-S | 联合恢复（本文，场景 MPC） | 场景滚动 |
| JR-oracle | 联合恢复，完美信息（参考上界） | 完美信息 |

敏感性实验（实验 3）在完美信息下比较，此时 IR-O\* 取**事后最优**分摊比例、IR-P 取完美信息影子价格，使基准尽可能强。

**独立基准的 IT 功率预算：** 并网上限加上燃气内燃机可调出力（按爬坡可达的最大值），减去不可调负荷，储能视为不动作；IT 侧在该预算内优先占用余量。早期版本只按内燃机“不响应时的计划出力”计算预算，重负荷夜间会导致独立基准逾期（蒙特卡洛中出现 500–1400 万元的离群成本）。修正后所有策略在全部算例中逾期量为 0。

### 4.4 求解

模型为 MILP（每事件每场景 1 个 0–1 变量），单次约 1.0×10⁴ 变量；`solve_milp.m` 自动选择 Gurobi / MATLAB `intlinprog` / Octave `glpk`。Octave+glpk 下：确定性滚动一天约 4–5 s，场景 MPC 一天约 55–60 s，日前模型约 3 s。


### 4.5 算法 1：日前耦合承诺—日内联合恢复滚动调度

```text
Algorithm 1  Day-ahead coupled commitment and intraday joint-recovery MPC
输入: 历史日池 {ξ_ω}、事件预告 {s_k, e_k, π_k, prob_k, 通知时间}、基线 P^b、参数、风险设定 (SP / CVaR_β / DRO δ)
输出: 承诺 C_k、逐 15 min 调度指令、江苏规则结算结果
—— 日前（D-1） ——
1:  按负荷/日照分位从历史日池确定性选取 S 个联合场景 ξ_ω，概率 p̂_ω = 1/S；
    调用概率 prob_k < 1 的事件只在 round(prob_k·S) 个场景中出现（场景树）
2:  求解两阶段 MILP（4.1 节，风险度量按命题 3 线性化）：
    一阶段 C_k；二阶段每场景一套联合恢复运行变量；C_k·z_{k,ω} 用 McCormick 精确线性化
3:  上报 C_k；保存终端储能/蓄冷参考 E^ref, S^ref
—— 日内（D 日，每步 t = 1, …, T） ——
4:  量测状态 x_t = (B_{1..3,t}, 按截止期的剩余任务, E_t, S_t, 事件已累计削减与反弹)
5:  用最近 1 h 实测误差修正预测；若到达事件确认/取消时刻，更新事件状态
6:  构建 H = min(72, T−t+1) 步联合恢复模型：
      JR-D：确定性预测，未确认事件按确定性等价（prob ≥ 0.5 视为发生）
      JR-S：S 个场景 + 场景树，首步非预期
    嵌入剩余事件的江苏结算（已累计削减计入）、反弹窗口、积压时限 B ≤ B̄、终端价值
7:  求解 MILP；若不可行或超时，退回规则策略 IR-R
8:  执行首步：各类 GPU 数 y_{c,t}（类内按 EDF 执行）与储能/IES 设定值；
    设施控制器按“储能优先”保证 P^G ≤ P̄
9:  记录，t ← t+1
—— 结算（D 日结束） ——
10: 按江苏规则计算各事件平均削减、有效性、补贴、短缺与反弹考核及全部评价指标
```

每步求解一个 MILP，0–1 变量数为“剩余事件数 × 场景数”（JR-D ≤ 3 个，JR-S ≤ 15 个）。求解规模与时间随时域 $H$、场景数 $S$、事件数 $K$ 的变化见表（实验 14，`exp14_timing.csv`）。
---

## 5 算例设计（全部数据公开、可复现）

### 5.1 数据来源与处理

数据处理同初稿（阿里 PAI GPU 集群轨迹 v2020[16]、Azure LLM 推理轨迹 2024[17]、Open-Meteo/ERA5 苏州吴江气象、江苏 2025 分时电价、江苏 2024 需求响应细则[5]）。DR 日为 PAI 第 27 天 + 2024-08-05（日最高 38.3 °C）+ Azure 2024-05-14；基线为前 5 个工作日。

**大模型时代负荷（审稿意见 6f）。** PAI 轨迹为 2020 年数据，早于大模型时代。本文另用上海人工智能实验室 Acme 大模型开发轨迹（Hu 等，NSDI 2024[36]，2023 年 3–8 月，CC BY 4.0；Seren 集群 2 288 卡、Kalos 集群 2 416 卡）。Seren 的全部 GPU 作业（含被用户取消的作业：预训练的大部分 GPU·h 属于此类，它们运行时同样耗电）按与 PAI 相同的运行时长分类，生成 2023-03-13 至 2023-08-16 的 15 min 占用曲线（`data/acme_seren_gpu_occupancy_15min.csv`），并按与 PAI 相同的工作日平均值缩放。两者的差别很大：

| | PAI 2020 | Acme Seren 2023 |
|---|---|---|
| C1/C2/C3 的 GPU·h 占比 | 6.6% / 43.9% / 49.5% | 5.3% / 14.2% / 80.5% |
| 按 GPU·h 加权的作业卡数（C3） | 35 | 407（中位 256，最大 1 024） |
| 按卡数加权的平均作业时长 $\tau_c$ | 0.26 / 3.6 / 26.3 h | 0.11 / 4.2 / 39.5 h |
| 17–22 h 负荷 / 日均 | 1.03 | 1.006（几乎无日周期） |
| 日均负荷的变异系数 | 0.11 | 0.22 |

Acme 案例日取 2023-05-23（周二，负荷为工作日均值的 0.99 倍），其前 20 个工作日为场景池，其后的工作日与高温日、Azure 日交叉组成 52 个蒙特卡洛日。作业级仿真所用的“卡数—时长”联合分布（`data/job_dist.csv`）取自 PAI、Seren、Kalos 三条轨迹。

**风电（实验 21）。** 如东海上风电场址 ERA5 100 m 风速（2024 年 6–8 月），夏季平均容量因子 0.35，17–22 h 为 0.40–0.43，日间差异很大（10%–90% 分位 0.07–0.77）。

**蒙特卡洛运行日（52 个）：** 取 DR 日之后的 26 个 PAI 工作日，每个工作日分别与两组不同的“2024 年夏季高温日气象 + Azure 工作日推理轨迹”配对（交叉设计，不使用随机数）。日前承诺、基线、场景、α\* 与 IR-P 价格信号在运行日之前确定，不随实现变化。统计量给出均值与 95% t 置信区间，策略间比较用逐日配对差的均值、置信区间和 Wilcoxon 符号秩检验。

### 5.2 主要参数（按设备 / 算力 / 市场 / 政策分组）

**设备**

| 参数 | 取值 | 标注 |
|---|---|---|
| GPU 数 / 节点峰值功率 / 空载比例 | 16 000 / 8.4 kW 每 8 卡 / 25% | [A]/[S][18]/[A] |
| 冷机 COP | 6.0−0.12(T−25)，限 3–7；DR 日 4.41–5.61；液冷敏感性 15−0.25(T−25) | [A] |
| 电储能 | 6 MW / 12 MWh，SOC 10%–95%，η=0.95/0.95，退化 60 元/MWh | [A] |
| 蓄冷罐 | 10 MWh$_{\rm th}$，4 MW$_{\rm th}$，η=0.98，损耗 0.5%/h | [A] |
| 燃气内燃机 + 吸收式制冷 | 3 MW，η$_e$=0.38，余热 0.45，爬坡 1.5 MW/15 min；COP 0.75，2.7 MW$_{\rm th}$ | [A] |
| 余热回收热泵 + 蓄热罐（可选，实验 24） | 3 MW$_{\rm el}$，COP 3.5（回水约 30 °C → 65 °C）；蓄热 0/20/40 MWh$_{\rm th}$，热损 0.5%/h；燃气锅炉效率 0.9；热需求 $0.3\max(18-T_t,0)$ MW$_{\rm th}$（案例日约 5.3 MW$_{\rm th}$） | [A]（COP 参考 [44]） |
| 光伏 | 8 MWp，PVWatts v5（温度系数 −0.37%/°C，系统损耗 14%） | [S] |
| 并网容量 $\bar P=\gamma\hat P$ | γ=1.10 → 16.03 MW（敏感性 1.0–1.3）；最小购电 1.5 MW | [A] |
| 机房热惯性（可选，实验 17） | 有效热容 2 MWh$_{\rm th}$/K，允许升温 3 K、预冷 2 K（ASHRAE A1 推荐 18–27 °C 内） | [A] |

**算力**

| 参数 | 取值 | 标注 |
|---|---|---|
| 负载构成 | 推理约 25%（Azure 形状），训练/批处理约 40%（PAI 形状），其中 75% 可延迟（C1/C2/C3） | [A]/[D] |
| SLA 滞后上界 $L_{1,2,3}$ | 0.5/1.5/3 h | [A]（由[7]换算） |
| 延迟成本 / 逾期罚价 | 0.5 / 1000 元/(GPU·h·h) | [A] |
| 期末积压价值 | 0.67 元/GPU·h（平段电价 672 元/MWh × 每 GPU·h 设施能耗 0.99 kWh） | 计算 |
| GPU 功率封顶（敏感性） | ρ=0.3，β=0.4，仅事件中 | [A]（参考[29]） |

**市场**

| 参数 | 取值 | 标注 |
|---|---|---|
| 分时电价 | 江苏 2025 夏季：峰 14–22 h（×1.8）、谷 0–6 h 与 11–13 h（×0.35）；形态敏感性见实验 16 | [S] |
| 补贴单价 | 3 元/kWh（日前），4.2 元/kWh（E3，提前 3 h），4.8 元/kWh（E3 不确定变体，提前 1 h）；敏感性 1–3 元/kWh | [S][5] |
| 有效性 / 补贴上限 | 平均削减 ≥80% 承诺（规划留 0.1 MW 裕度）/ ≤120% | [S][5] |
| 短缺考核 κ | 1.0×补贴单价（敏感性 0.5–2） | [A] |
| 天然气价格 | 3.6 元/Nm³（低位热值 9.89 kWh/Nm³） | [A] |
| 日前风险设定（实验 15） | SP；ℓ1 球 DRO，δ=0.1/0.2/0.4/0.8/1.2；场景鲁棒 δ=2；CVaR$_{0.8}$；均值–CVaR$_{0.9}$（w=0.5）；10 个历史联合场景 | — |

**政策与核算**

| 参数 | 取值 | 标注 |
|---|---|---|
| 反弹考核 $c^{\rm rb}$ | **政策参数**：0 与 3 元/kW·次两套口径，扫描 0–6 | [A] |
| PUE 上限（可选，实验 17） | 1.30 / 1.25 / 1.20（新建大型数据中心 ≤1.25，国家枢纽节点 ≤1.2） | [S] 数据中心绿色低碳发展专项行动计划（2024） |
| 绿电占比（可选，实验 17） | 60% / 80% / 90%（枢纽节点新建数据中心 >80%）；绿电环境溢价 30 元/MWh | [S]/[A] |
| 碳排放因子 | 电网 0.5617 tCO₂/MWh；天然气 56.1 t/TJ | [S][35]/IPCC 2006 |
| IR 固定分摊比例 α / 调优分摊 α\* | 0.41 / 日前回测（0.2–1.0） | 计算 |

### 5.3 扩展工况（实验 13–24）

| 实验 | 工况 |
|---|---|
| 13 虚实替代 | 电储能能量 3–24 MWh（功率 6 MW、绝对并网上限不变）× 统一承诺 5–9.5 MW；并网裕度 γ=1.0–1.3 × 承诺；完美信息；记录 JR 在事件前携带的积压能量（“虚拟储能”） |
| 14 计算效率 | 时域 H=24/48/72 步 × 场景 S=1/5/10，事件数 K=2/3/4；日前模型规模与时间 |
| 15 风险规避承诺 | 见 5.2 市场参数；每种承诺都在同一组 52 个蒙特卡洛日上由 JR-D 运行 |
| 16 电价形态 | 江苏分时（基准）、平电价、两段峰谷（峰 8–22 h，峰谷比 3）、含尖峰（19–21 h 为峰价 ×1.2）、鸭子曲线（谷 10–15 h，峰 17–23 h）；日均电价相同 |
| 17 多能耦合与政策 | 热惯性开/关 × 承诺 6–9 MW；绿电占比 0–90%；PUE 上限 1.20–1.30；联络线（购电）爬坡上限 4/2/1 MW 每 15 min（软约束）；热惯性开时 26 个蒙特卡洛日闭环 |
| 18 季节/气候 | 苏州冬季（2025-01-10，最低 −3.0 °C）、贵安夏季（国家枢纽节点，2024-07-26，最高 31.7 °C）；同一组算力轨迹与江苏规则；Open-Meteo ERA5 |
| 19 负荷与恢复模型 | PAI/Acme 负荷 × 流体/刚性作业恢复（$\tau_c$ 取各自轨迹），统一 6 MW；案例日（8 种策略）+ 52 个蒙特卡洛日（6 种策略）；每次运行都在作业级重放并重新结算 |
| 20 作业组合与开销 | 案例日；作业来源 PAI/Seren/Kalos、卡数放大 ×2/×4；开销：无、基准（检查点 1 min + 重启 5 min + 最短暂停 15 min）、慢（10 + 15 min，最短暂停 30 min）、仅周期检查点（30 min 一次，暂停时丢失上次检查点后的进度） |
| 21 绿电直连风电 | 绿电直连曲线：0–40 MW 无需求响应运行（53 日）；需求响应：风电装机 0/5/10/20 MW，每个运行日按当日风电预测重新求解日前耦合承诺与 IR-P 价格；案例日 + 26 个蒙特卡洛日 |
| 22 暂停开销与多档封顶 | $o_c=0.1$、0.42 h；单档 / 三档封顶；三档封顶 + 暂停开销；统一 6 MW，每种设定重新调优基准；案例日 + 26 个蒙特卡洛日 |
| 23 场景生成 | 分位 5 场景（基准）、K-means 5/10/20 场景（不均匀概率）、K-means + DRO（δ=0.4）；季节漂移：冬季案例日用夏季气象池建场景（SP 与 DRO δ=0.4/1.2）与用冬季气象池对比；样本外均由 JR-D 运行 |
| 24 冬季余热回收供热 | 冬季案例日 2025-01-10（日均 0.4 °C）；燃气锅炉供热 / 热泵无蓄热 / 热泵 + 20 MWh 蓄热 / 热泵 + 40 MWh 蓄热；并网容量固定在无供热时的值；统一 6 MW，每种设定重新调优基准；案例日 + 26 个最冷的冬季运行日 |

### 5.4 作业级验证仿真器（审稿意见 6f）

流体模型把每类可延迟负载看作可任意分割的“流体”。为检验这一近似，本文把每次闭环运行的结果交给一个作业级执行器重放，并按江苏规则重新结算（`src/job_gen.m`、`src/job_replay.m`）：

1. **作业生成。** 从轨迹的“卡数—时长”联合分布中逐个抽取作业：预热起点按平稳分布（按“个数 × 时长”加权，年龄均匀）生成在运作业；之后每当该类名义占用低于目标曲线半个作业（大于该类负荷的作业取半个负荷）且累计亏欠允许时，开始下一个作业。这样名义占用在约半个作业的误差内跟随案例日的流体曲线，长期均值一致。随机数用平台无关的 Park–Miller 生成器，MATLAB 与 Octave 结果相同。
2. **执行。** 每 15 min 把流体解中各类相对名义负荷的偏差 $y_{c,t}-a_{c,t}/\Delta t$ 加到逐分钟的作业级名义占用上，作为该类的目标忙碌卡数。作业按“松弛度”（完成截止时刻 = 名义结束 + $L_c$，减去当前时刻与剩余所需时间）排序：松弛度不足一个时段的作业无论目标如何都必须运行；其余作业先按类目标、再按总目标回填。事件时段与反弹窗口内总忙碌卡数不超过目标（保证削减），其余时段取最接近目标的作业组合。作业是刚性的：整组运行、名义速度、不可加速。
3. **开销。** 计划暂停前写检查点（损失 $t^{\rm ck}$ 的进度，卡仍在耗电），恢复后重启 $t^{\rm rs}$（耗电不产出），暂停至少 $t^{\min}$；或不在暂停时写检查点、丢失上次周期检查点后的进度（均匀分布于 0–30 min）。取值依据：异步/分层检查点已把 13–30B 模型的保存时间降到 20–50 s[40]，内存检查点使故障恢复快 13 倍以上[41]，Acme 的异步检查点把 7B/123B 模型的检查点开销降低 3.6–58.7 倍[36]；“慢”工况（同步检查点 10 min、重启 15 min）为假设，代表不支持异步保存的大模型作业。
4. **结算。** 作业级忙碌卡数相对流体解的偏差换算为 IT 功率，冷量偏差由电制冷承担，储能与内燃机按流体解运行，得到作业级购电功率、积压与逾期量，再用同一结算程序计算有效性、补贴、反弹考核、能量与延迟成本。

统计量包括：购电功率跟踪误差（RMSE）、计划补算中未能执行的部分、暂停次数与开销电量、每个作业的最大滞后与 $L_c$ 之比、1 min 内可延迟 IT 功率的最大阶跃、被暂停的最大作业的功率。Choukse 等（2025）[25] 指出大型训练作业在计算与通信阶段交替，功率摆动的幅度随作业规模增大，其频谱若与电网关键频率重合会损害电网设施。这发生在秒级、迭代尺度，本文 15 min 的调度不涉及。整组暂停/恢复造成的阶跃由 1 min 阶跃统计与 IT 爬坡约束（实验 10）覆盖。
