# 第 6–7 节与摘要（修订稿，基准修正后的正式结果）

> 数字均来自 `python3 tools/summarize_results.py`（GNU Octave 8.4 + glpk 的正式运行）。独立基准的 IT 功率预算已计入燃气内燃机可调出力（见 4.3 节），全部相关实验已按新代码重跑。

## 6 结果与讨论

### 6.1 机理与理论验证（实验 1、实验 11）

设置两个事件：前序事件 A 自 17:00 开始，后续事件 B 在间隔 τ 后开始；比较 B 的最大可维持削减 $\Gamma_B$ 与其单事件能力 $\Gamma_B^0$ 之比。

![机理](../matlab/figures/fig02_mechanism.png)

*图2 (a)(b) γ=1.10 时后续事件可交付能力比随间隔的变化；(c)(d) 独立恢复与联合恢复在 τ–γ 平面上的可交付能力比（前序 6 MW×2 h）。*

**表1 前序 6 MW×2 h、后续 1 h、γ=1.10 时的可交付能力比 $\Gamma_B/\Gamma_B^0$**

| 间隔 τ/h | 恢复通道能量 H/MWh | 独立恢复 IR | 同一事后状态 + 联合恢复 | 联合响应 + 联合恢复 JR | 命题 1 上界 |
|---|---|---|---|---|---|
| 0.25 | 1.65 | 0.38 | 0.56 | 0.82 | 0.79 |
| 0.50 | 3.28 | 0.38 | 0.76 | 0.97 | 0.95 |
| 0.75 | 4.91 | 0.39 | 0.96 | 1.00 | 1.00 |
| 1.00 | 6.55 | 0.39 | 1.00 | 1.00 | 1.00 |
| 1.50 | 9.80 | 0.60 | 1.00 | 1.00 | 1.00 |
| 2.00 | 13.02 | 0.87 | 1.00 | 1.00 | 1.00 |

（事件 A 结束时：算侧积压 4.9 MWh，储侧缺口 12.3 MWh，$\Gamma_B^0\approx8.0$ MW。上界按独立恢复的事后状态计算，故“联合响应 + 联合恢复”可略高于它。）

1. **独立恢复必须“还清全部欠账”**：τ≤1 h 时 B 只能交付单事件能力的 38%–39%，τ=2 h 才回到 87%。
2. **联合恢复只偿还下一事件需要的部分**：同一事后状态下 τ=0.75 h（通道能量仅为总欠账的 29%）即恢复到 96%；若前序响应也联合规划，τ=0.5 h 就达到 97%。
3. **命题 1 上界在 80 个工况中全部成立**（同一事后状态下的最优值从不超过上界），47 个工况与最优值相差 <0.05 MW；偏松的工况集中在 τ≤0.5 h，原因见 [`理论推导.md`](理论推导.md) 第 1 节“紧性”。
4. **定理 1 的闭式解**（[`理论推导.md`](理论推导.md) 第 2 节）：
   - 简化模型（$p_f=5$ MW，$X=5$ MWh，$h=3$ MW）中，$L=1/1.5/2/3$ h 时最小全恢复间隔差为 0/0.83/1.67/1.67 h，与 $\min(X,p_f(L-D_B))/h$ 完全一致；
   - 68 个工况中闭式解与离散时间 LP 的最大偏差为 $1\times10^{-5}$ MW，即 glpk 的求解精度（图 12）。
   - $L=1$ h（=事件 B 时长）时联合恢复没有价值，验证了推论 1(a)。
5. 后续事件更长时（前序 1 h、后续 2 h），能量型约束更突出：γ=1.10、τ≤1 h 时 IR 为 0.66–0.77，同一事后状态的联合恢复为 0.73–0.94，JR 为 0.79–0.99。

![定理1](../matlab/figures/fig12_stylized_theorem.png)

*图12 定理 1：闭式解（线）与离散时间 LP（点）。*

### 6.2 案例日：相同承诺下的闭环对比（实验 2）

所有策略使用相同的承诺、相同的 SLA 与物理约束，按江苏规则结算；均为 15 min 滚动（JR-S 为场景 MPC，JR-oracle 为完美信息参考）。承诺取两种：

- **耦合日前承诺**：$c^{\rm rb}$=3 时为 3.27/6.65/7.90 MW——E3 补贴单价最高，日前模型主动少承诺 E1，把恢复通道留给 E3；$c^{\rm rb}$=0 时为 8.18/7.98/7.90 MW，与单事件能力评估相同。
- **统一 6 MW**。

**表 案例日结果（兑现率 / 有效次数 / 最大反弹 MW / 综合成本 万元）**

| 承诺与口径 | IR-O\* | IR-P | JR-M | **JR-D** | JR-S | 完美信息 |
|---|---|---|---|---|---|---|
| 耦合承诺，$c^{\rm rb}$=3 | 100% / 3 / 6.39 / 24.35 | 100% / 3 / 4.16 / 23.31 | 86.0% / 2 / 6.44 / 28.01 | **99.9% / 3 / 5.02 / 22.71** | 100% / 3 / 3.48 / 22.76 | 22.66 |
| 统一 6 MW，$c^{\rm rb}$=3 | 100% / 3 / 6.45 / 24.57 | 96.6% / 3 / 4.37 / 23.61 | 92.4% / 2 / 6.44 / 26.42 | **100% / 3 / 5.77 / 22.84** | 100% / 3 / 4.77 / 22.85 | 22.80 |
| 耦合承诺，$c^{\rm rb}$=0 | 80.3% / 2 / — / 22.70 | 73.7% / 1 / — / 24.70 | 84.4% / 2 / — / 24.60 | **99.3% / 3 / — / 19.13** | 99.6% / 3 / — / 19.12 | 19.04 |
| 统一 6 MW，$c^{\rm rb}$=0 | 100% / 3 / — / 19.97 | 92.6% / 3 / — / 20.42 | 99.8% / 3 / — / 20.81 | **100% / 3 / — / 19.34** | 100% / 3 / — / 19.36 | — |

（$c^{\rm rb}$=0 时所有策略事后都会把购电抬到并网上限附近，最大反弹均为 6.52 MW，故不列出。）

1. **承诺接近单事件能力时，联合恢复的价值最大。**
   - 规则口径、耦合承诺下，JR-D 三次事件全部有效（兑现 99.3%）。最强独立基准 IR-O\* 只兑现 80.3%，E2 无效。
   - JR-D 综合成本比 IR-O\* 低 15.7%，比 IR-P 低 22.5%。
   - 原因见图 18、图 19。JR-D 在 E2 中更多推迟长时限任务：E3 开始时积压达 6027 GPU·h，约合 10 MWh 电量。E2→E3 间隔的通道主要用于电/冷储能回充（5.6 + 0.8 MWh），积压携带过 E3 后再补算。
   - IR-O\* 的三个间隔几乎全部用于补算（14.1 MWh），储能只回充 0.3 MWh。E2 中它的 EMS 放弃有效性（只交付 4.76 MW），把电储能留给补贴更高的 E3；IR-P 的 E2 只交付 3.40 MW。
2. **承诺适中（统一 6 MW）时，各策略都能兑现。** JR-D 的成本优势降为 3.2%（对 IR-O\*，规则口径）至 3.3%（对 IR-P，反弹定价口径）。
3. **反弹定价口径下，成本优势主要来自反弹考核。** 对 IR-P 的 −2.6%/−3.3% 中，不计反弹考核的部分只有 +1.1%/−0.6%。这与第 6.6 节一致：反弹考核把事后的通道变贵，联合恢复把补算挪到通道便宜的时段。
4. **价格协调不能代替联合恢复。** IR-P 在反弹定价口径下是最强基准，但在规则口径的高承诺工况中最差（73.7%）。日前一次性下发的通道价格在实际状态偏离计划时不再正确，LP 最优响应不唯一也会使 IT 侧再次挤占通道（命题 2 的含义）。
5. **跨事件远见是关键。** 逐事件联合 JR-M 只看当前与下一个事件，在三种工况中兑现 84%–92%，成本比 JR-D 高 8%–19%。
6. **场景 MPC 与完美信息的差距都很小。** JR-S、JR-oracle 与 JR-D 的成本差在 0.5% 以内。案例日的预测误差不大；E3 调用不确定时的差别见第 6.3 节。

![典型日](../matlab/figures/fig18_typical_day.png)

*图18 案例日（规则口径、耦合承诺 8.18/7.98/7.90 MW）：(a) 电平衡；(b) 冷平衡；(c)(d) JR-D 与 IR-O\* 的三类恢复状态（电储能、蓄冷、积压的电量当量 $\varepsilon\sum_cB_c$）。*

![恢复通道去向](../matlab/figures/fig19_channel_flows.png)

*图19 同一工况下，各事件间隔与 E3 后 2 h 内，恢复通道用于补算、电储能回充与蓄冷回充的电量。*

### 6.3 52 个运行日蒙特卡洛（实验 4）

承诺统一取 6 MW；日前确定的基线、场景、α\* 与 IR-P 价格信号不随实现变化。表中为均值，括号内为 95% 置信区间；策略间比较用逐日配对差（均值与 95% 置信区间）和 Wilcoxon 符号秩检验。

**表 事件确定、$c^{\rm rb}$=3 元/kW（N=52）**

| 策略 | 兑现率 / % | 三次全有效的天数占比 | 最大反弹 / MW | 综合成本 / 万元 |
|---|---|---|---|---|
| IR-R | 71.1 [66.4, 75.7] | 11.5% | 6.52 | 30.25 [29.18, 31.33] |
| IR-O | 81.6 [76.9, 86.2] | 48.1% | 6.28 | 26.00 [24.91, 27.09] |
| IR-O\* | 97.8 [96.5, 99.1] | 90.4% | 6.22 | 24.30 [23.45, 25.15] |
| IR-P | 98.3 [96.7, 99.9] | 94.2% | 5.30 | 23.20 [22.46, 23.94] |
| JR-M | 91.7 [89.6, 93.8] | 48.1% | 6.35 | 24.81 [23.78, 25.84] |
| **JR-D** | **99.9 [99.7, 100]** | **100%** | **4.85** | **22.53 [21.79, 23.27]** |

逐日配对（JR-D − 基准）：

- 对 IR-P：成本 −6692 元/日 [−7891, −5492]（−2.9%，p=4×10⁻¹⁰，52 天中 50 天更便宜），最大反弹 −8.4%，兑现率 +1.6 个百分点。
- 对 IR-O\*：成本 −7.3%（52/52 天），最大反弹 −22.0%，兑现率 +2.1 个百分点。
- 对 JR-M：成本 −9.2%（52/52 天），兑现率 +8.2 个百分点。
- 不计反弹考核时，对 IR-P 的成本差为 −0.7%，不显著（p=0.64）；对 IR-O\* 为 +0.9%。

**表 事件确定、$c^{\rm rb}$=0（只按江苏细则结算，N=52）**

| 策略 | 兑现率 / % | 三次全有效的天数占比 | 综合成本 / 万元 |
|---|---|---|---|
| IR-O\* | 99.2 [98.5, 99.9] | 98.1% | 19.71 [19.07, 20.35] |
| IR-P | 93.3 [90.7, 96.0] | 86.5% | 20.21 [19.42, 20.99] |
| JR-M | 94.6 [92.5, 96.6] | 67.3% | 21.38 [20.39, 22.36] |
| **JR-D** | **99.9 [99.7, 100]** | **100%** | **19.10 [18.54, 19.67]** |

- 只按江苏细则结算时，JR-D 对 IR-O\* 成本 −3.1%（−6062 元/日 [−7053, −5072]，52/52 天更便宜，p=4×10⁻¹⁰），对 IR-P −5.5%。
- 所有策略事后都会把购电抬到并网上限附近，最大反弹没有差别（6.5 MW）。

**表 E3 以 0.6 的概率被调用、提前 1 h 确认（$c^{\rm rb}$=3，N=52）**

| 策略 | 兑现率 / % | 三次全有效 | 综合成本 / 万元 | E3 被调用日 / 未调用日的成本 |
|---|---|---|---|---|
| IR-O\* | 98.2 | 94.2% | 24.26 | 23.90 / 24.80 |
| IR-P | 97.6 | 94.2% | 23.67 | 22.62 / 25.23 |
| JR-M | 94.9 | 67.3% | 24.10 | 24.77 / 23.11 |
| JR-D | 99.98 | 100% | 22.74 | 22.07 / 23.72 |
| JR-S（场景树） | 99.7 | 100% | 22.65 | 22.30 / 23.18 |
| 完美信息 | 100.0 | 100% | 22.27 | 21.92 / 22.80 |

- JR-D 对 IR-P −4.0%（51/52 天更便宜），对 IR-O\* −6.3%。
- **场景 MPC 的增益很小。** JR-S 比 JR-D 低 0.4%（−821 元/日 [−2064, +421]），不显著（p=0.46）。原因是它在 E3 未被调用的日子里多省了 5400 元，在被调用的日子里多花了 2300 元。场景树用一部分已调用日的收益，换取了对“不调用”的对冲。
- JR-D 与完美信息相差 2.1%，其中大部分是反弹考核：不计反弹考核时只差 0.2%（p=0.43）。

**小结。** 修正后的独立基准（尤其是价格协调的 IR-P）已相当强。联合恢复在三组设定下仍然每天全部有效，并在 50–52 个运行日中更便宜。相对每组中最强的基准，成本优势为 2.9%–4.0%：反弹定价口径下主要来自反弹考核，只按江苏细则结算时主要来自多拿的补贴（见 6.9 节）。

![蒙特卡洛](../matlab/figures/fig07_montecarlo.png)

*图7 52 个运行日的兑现率与综合成本分布（数字为均值）。*


### 6.4 可靠可交付容量与虚实替代（实验 12、13）

**闭环下的可靠可交付容量（实验 12）。** 规则口径下，对统一承诺 4–9 MW 各运行 20 个蒙特卡洛日（闭环、确定性预测）。

| 承诺 / MW | IR-O\* 全有效 / 成本 | IR-P 全有效 / 成本 | **JR-D 全有效 / 成本** |
|---|---|---|---|
| 4 | 75% / 21.63 | 85% / 21.42 | **100% / 20.69** |
| 5 | 80% / 20.83 | 75% / 21.05 | **100% / 19.75** |
| 6 | 95% / 19.70 | 80% / 20.27 | **100% / 19.05** |
| 7 | 80% / 20.32 | 70% / 20.34 | **95% / 18.89** |
| 8 | 50% / 21.38 | 40% / 21.65 | **95% / 19.20** |
| 9 | 25% / 22.97 | 25% / 23.42 | 65% / 21.01 |

（成本单位：万元/日。）

- 在“≥95% 运行日三次全部有效”的要求下，IR-O\* 只能承诺 6 MW，IR-P 在任何承诺水平都达不到，JR-D 可承诺 8 MW（+33%）。
- 各自的最优承诺下，JR-D（7 MW，18.89 万元/日）比 IR-O\*（6 MW，19.70 万元/日）低 4.1%。

![可靠容量](../matlab/figures/fig11_capacity.png)

*图11 闭环可靠性、兑现率与综合成本随统一承诺的变化（规则口径，20 个运行日）。*

**虚实替代（实验 13，完美信息，规则口径）。** 扫描电储能能量（功率 6 MW、绝对并网上限不变）与并网裕度 γ，求“≥99% 兑现且三次全有效”的最大统一承诺。

| 电储能能量 / MWh | 3 | 6 | 9 | 12 | 15 | 18 | 24 |
|---|---|---|---|---|---|---|---|
| JR | 6.5 | 7.0 | 7.5 | **8.0** | 7.5 | 7.0 | 6.5 |
| IR-O\*（事后最优 α） | — | 5.0 | 6.0 | 6.5 | 7.0 | 7.0 | 6.5 |
| IR-P | — | 5.0 | 5.5 | 6.0 | 5.0 | — | — |
| JR 携带进 E3 的积压（电量当量）/ MWh | 6.8 | 7.0 | 7.0 | 6.0 | 3.5 | 0.8 | 0 |

| 并网裕度 γ | 1.00 | 1.05 | 1.10 | 1.15 | 1.20 | 1.30 |
|---|---|---|---|---|---|---|
| JR | 7.0 | 7.5 | **8.0** | 8.0 | 8.0 | 8.0 |
| IR-O\* | 6.0 | 6.0 | 6.5 | 6.5 | 7.0 | 8.0 |
| IR-P | 5.0 | 5.5 | 6.0 | 7.0 | 6.0 | 6.0 |

（“—”表示扫描范围 5–9.5 MW 内达不到。）

1. **联合恢复约等于 9–12 MWh 电储能。**
   - JR 配 3 MWh 电池可靠承诺 6.5 MW，IR-O\* 要 12 MWh 才达到。
   - JR 配 6 MWh 电池可靠承诺 7.0 MW，IR-O\* 要 15–18 MWh。
   - JR 配 12 MWh 电池可靠承诺 8.0 MW，任何电池规模下独立恢复都达不到。
2. **联合恢复约等于 2.9 MW 并网容量。** JR 在 γ=1.10 时达到 8.0 MW，IR-O\* 要 γ=1.30，即多 0.2×14.57≈2.9 MW 并网容量；γ=1.00 时 JR 的 7.0 MW 同样需要 IR-O\* 把 γ 提到 1.20。
3. **虚拟储能的规模。** 在可靠容量处，JR 把 6.0–7.0 MWh 当量的长时限积压携带进 E3，约为 12 MWh 电池的一半（图 14c）。电池越小，算力虚拟储能被用得越多。电池 ≥18 MWh 时，物理储能已足够，联合恢复不再需要它。
4. **基线效应：电池并非越大越好。**
   - 电池超过 12–15 MWh 后，所有策略的可靠容量都下降。原因是常态运行时，大电池在峰段放电做峰谷套利，压低了“前 5 日平均”的需求响应基线。电池每增加 6 MWh，事件时段基线下降约 0.6 MW（E1：6 MWh 时 10.28 MW，24 MWh 时 8.47 MW）。
   - 相对基线可削减的空间因此缩小。这提醒需求响应合同设计：常态峰谷套利会侵蚀基线，配储规模与基线规则需要一并考虑。

![虚实替代](../matlab/figures/fig14_substitution.png)

*图14 (a)(b) 可靠可交付容量随电储能能量与并网裕度的变化（虚线为 JR 在基准配置下的可靠容量）；(c) 物理储能与联合恢复调用的算力虚拟储能（E3 前积压的电量当量）。*

### 6.5 日前承诺：配对与风险规避（实验 6、15）

**承诺—运行配对（实验 6，案例日 + 20 个运行日）。** 三种承诺：单事件能力评估（SE）、按回测缩放的单事件评估（SE-θ，θ\*=0.8，代表谨慎的传统做法）、耦合日前承诺（DA）。每种承诺分别由 IR-O\*（α 按该承诺重新调优）和 JR-D 运行。

| 承诺（合计 MW） | 口径 | IR-O\* 兑现 / 全有效 / 成本 | **JR-D 兑现 / 全有效 / 成本** |
|---|---|---|---|
| SE 8.18/7.98/7.90（24.1） | $c^{\rm rb}$=3 | 81.8% / 45% / 25.63 | 96.0% / 95% / 23.06 |
| SE-θ 6.54/6.38/6.32（19.2） | $c^{\rm rb}$=3 | 97.5% / 95% / 24.08 | 99.9% / 100% / 22.44 |
| DA 3.27/6.65/7.90（17.8） | $c^{\rm rb}$=3 | 97.0% / 100% / 23.79 | **98.8% / 100% / 22.39** |
| SE = DA 8.18/7.98/7.90 | $c^{\rm rb}$=0 | 84.3% / 45% / 21.43 | 96.0% / 95% / 19.18 |
| SE-θ 6.54/6.38/6.32 | $c^{\rm rb}$=0 | 98.2% / 95% / 19.60 | **99.7% / 100% / 18.85** |

（20 个运行日均值；成本单位万元/日。）

- **传统做法与本文方法的差距。** 单事件评估 + 独立恢复（SE｜IR-O\*）是现行做法，20 天中只有 45% 的日子三次全有效。耦合承诺 + 联合恢复（DA｜JR-D）每天全部有效，成本低 12.6%。
- **两部分各自的贡献。** 只把承诺换成 DA（DA｜IR-O\*）可降低 7.2%。在 DA 承诺下再把运行换成 JR-D，再降 5.9%。
- **反弹定价口径下，耦合模型会主动少承诺 E1。** E3 补贴单价最高，日前模型把恢复通道留给 E3。
- **规则口径下，耦合承诺与单事件评估相同。** 二者都承诺到单事件能力，此时按 θ\*=0.8 缩放的承诺对两种运行策略都更好。原因是 5 个日前场景对运行日的高负荷尾部覆盖不足。实验 15 在反弹定价口径下用分布鲁棒承诺处理这一问题。

![承诺配对](../matlab/figures/fig09_commitment.png)

*图9 承诺—运行配对的蒙特卡洛平均成本（标注为全有效天数占比）。*

**风险规避承诺（实验 15，$c^{\rm rb}$=3，10 个历史联合场景，命题 3）。** 每种风险设定给出一组承诺，再由 JR-D 在同一组 52 个运行日上样本外运行。

| 设定 | 承诺 E1/E2/E3（合计）/ MW | 样本外均值 / 万元 | 最差 10% 日均值 / 万元 | 全有效 |
|---|---|---|---|---|
| SP（δ=0） | 3.66/6.34/7.90（17.9） | 22.50 | 27.33 | 100% |
| DRO δ=0.2 | 2.66/6.01/7.90（16.6） | 22.47 | 27.27 | 100% |
| DRO δ=0.4 | 2.80/5.06/7.90（15.8） | 22.45 | 27.24 | 100% |
| **DRO δ=1.2** | 0.96/5.77/7.90（14.6） | **22.44** | **27.22** | 100% |
| 场景鲁棒（δ=2） | 4.54/2.17/7.90（14.6） | 22.45 | 27.22 | 100% |
| CVaR$_{0.8}$ | 4.22/2.50/7.90（14.6） | 22.45 | 27.22 | 100% |
| 均值–CVaR$_{0.9}$（w=0.5） | 2.74/5.50/7.90（16.1） | 22.46 | 27.26 | 100% |
| 单事件能力评估 | 8.18/7.98/7.90（24.1） | 23.11 | 29.12 | 96.2% |

1. **保守度越高，承诺合计越少。** δ 由 0 增到 0.8，合计承诺由 17.9 MW 单调降到 14.7 MW，之后不再变化。补贴最高的 E3 始终承诺到能力上限 7.9 MW，减少的是 E1、E2。E1、E2 之间的分配近乎无差异，因此不唯一（图 15b）。
2. **分布鲁棒承诺在样本外同时降低均值与尾部。**
   - 与 SP 相比，δ=0.4–1.2 的均值低 0.21%–0.26%，最差 10% 日的均值低 0.3%–0.4%。逐日配对差均显著（Wilcoxon p≤2×10⁻⁴）。
   - δ=1.2 在两个指标上都最好，是非支配点，即帕累托“膝点”（图 15a）。
   - 原因是 10 个历史场景对运行日的高负荷尾部覆盖不足：SP 承诺偏多，在不利日子里补贴少、考核多；鲁棒承诺少承诺 E1/E2，减少了这类损失。
   - 改进幅度不大，说明耦合承诺 + 联合恢复本身已相当稳健。
3. **耦合承诺远优于传统单事件评估。** 单事件评估在样本外贵 2.7%，最差 10% 日贵 6.6%，全有效天数只有 96.2%。
4. **计算代价小。** 分布鲁棒模型只增加 21 个连续变量和 30 个约束，10 个场景下求解 14–25 s（SP 为 10 s）。

![风险帕累托](../matlab/figures/fig15_risk_pareto.png)

*图15 (a) 各风险设定在 52 个运行日上的样本外均值与最差 10% 日均值（单事件评估在图外）；(b) 承诺随模糊集半径 δ 的变化。*

### 6.6 影子价格：恢复通道的稀缺性（实验 5）

在完美信息、统一 6 MW 承诺下，固定最优 0–1 变量后重解 LP 取对偶（`exp5_shadow*.csv`）。

**表 影子价格（元/MWh；积压为元/GPU·h）**

| 口径 | 时段 | 通道价格 $\lambda_t$ | 其中并网约束 $\lambda^{\rm cap}$ | 其中反弹考核 $\lambda^{\rm rb}$ | 储能价值 $\nu$ | C1/C2/C3 积压边际成本 |
|---|---|---|---|---|---|---|
| γ=1.10，$c^{\rm rb}$=3 | 间隔 1 / 间隔 2 | 4010 / 4010 | 0 / 0 | 3000 / 3000 | 4223 | 3.94/3.94/3.94；3.92/3.88/3.69 |
| γ=1.10，$c^{\rm rb}$=3 | E3 | 4505 | 0 | 0 | 4223 | 4.38/3.43/**3.19** |
| γ=1.10，$c^{\rm rb}$=0 | 间隔 1 / 间隔 2 | 2464 / 2270 | **1455 / 1260** | 0 | 2657 / 2522 | 2.49；2.22 |
| γ=1.00，$c^{\rm rb}$=0 | 间隔 1 / 间隔 2 | 3252 / 2781 | **2242 / 1771** | 0 | 3285 / 3060 | 3.16；2.72 |

![影子价格](../matlab/figures/fig08_shadow_prices.png)

*图8 (a) 设施用电的边际价值（通道价格）；(b) 储能状态的边际价值；(c) 各类积压的边际成本。*

1. **回应审稿意见 1b：不设反弹考核时，物理并网约束本身就在事件间隔内形成通道竞争。** $c^{\rm rb}=0$、γ=1.10 时，间隔内并网约束的影子价格为 1260–1455 元/MWh（γ=1.00 时 1771–2242 元/MWh），通道价格是峰时电价的 2.2–3.2 倍。设置反弹考核时，起作用的约束换成了反弹窗口（3000 元/MWh），并网约束不再紧。
2. **命题 2（单一通道价格）的数值验证：**
   - 在 4 种组合的全部内点充电、放电与补算时刻，$\eta_c\nu_t=\lambda_t+c^{\rm deg}$、$\nu_t/\eta_d=\lambda_t-c^{\rm deg}$、$\mu_{c,t}=\varepsilon_t\lambda_t$ 的最大残差为 $2\times10^{-12}$（`exp5_kkt*.csv`）。
   - 例：间隔 1 内 $\mu=3.94$ 元/GPU·h，除以 $\varepsilon\approx0.99$ kWh/GPU·h 约为 $4.0\times10^3$ 元/MWh，与通道价格一致。
3. **长时限积压最“便宜”**：进入 E3 后 C3 积压的边际成本（3.19）明显低于 C1（4.38），因为其截止时间在 E3 之后——通道先给储能回充与短时限补算，长时限任务跨事件携带（定理 1 多类推广）。

### 6.7 敏感性（实验 3，完美信息、基准取事后最优）

完美信息下，IR-O\* 取**事后最优**的静态分摊比例，IR-P 取完美信息影子价格，使基准尽可能强。图 5、图 6 给出 4 个维度与 τ×γ 平面的结果。

![敏感性](../matlab/figures/fig05_sensitivity.png)

*图5 上：兑现率；下：综合成本（$c^{\rm rb}$=3 元/kW）。规则口径见 `fig05_sensitivity_crb0.png`。*

**表 承诺水平扫描（兑现率 / 综合成本，万元）**

| 统一承诺 | 口径 | IR-O\*（事后最优 α） | IR-P | **JR** | JR 相对最强基准 |
|---|---|---|---|---|---|
| 6 MW | $c^{\rm rb}$=0 | 100% / 19.91 | 100% / 19.92 | 100% / 19.31 | −3.0% |
| 7 MW | $c^{\rm rb}$=0 | 92.1% / 20.43 | 88.8% / 20.60 | **100% / 19.04** | −6.8% |
| 8 MW | $c^{\rm rb}$=0 | 79.8% / 22.27 | 77.7% / 22.23 | **99.5% / 19.09** | −14.1% |
| 9 MW | $c^{\rm rb}$=0 | 71.6% / 23.23 | 69.0% / 23.25 | 89.1% / 20.06 | −13.7% |
| 8 MW | $c^{\rm rb}$=3 | 74.5% / 26.76 | 92.9% / 24.07 | **99.5% / 23.09** | −4.1% |

![间隔-容量图](../matlab/figures/fig06_interval_capacity_map.png)

*图6 τ–γ 平面上 JR 相对最强独立基准（IR-O\*、IR-P 中更便宜者）的综合成本降幅。*

1. **可交付容量是联合恢复的主要价值。**
   - 在 ≥99% 兑现要求下，事后最优的独立恢复只能承诺约 6 MW/次，JR 可承诺约 8 MW/次（+33%）。
   - 承诺 8 MW 时，JR 兑现 99.5%，最强独立基准不足 80%（规则口径），JR 成本低 14.1%。
2. **承诺适中（6 MW）时，优势只有 2%–3%。**
   - τ–γ 平面上，规则口径的降幅为 0%–3.0%，峰值在 τ=1 h、γ≤1.10（2.8%–3.0%）。间隔 ≤0.5 h 或 ≥1.5 h 时普遍 ≤1.4%。
   - 反弹定价口径下降幅为 1.6%–4.2%，任何工况都不劣于最强基准。
   - 定理 1 推论 1 解释了“优势随通道宽度先升后降”：通道过窄时两种策略都恢复不了，过宽时都能恢复。
3. **兑现率不是联合恢复优化的目标。**
   - 间隔 τ=0.5 h、$c^{\rm rb}$=3 时，JR 的兑现率比 IR-O\* 低 4–6 个百分点，但成本更低：最优解在部分事件只交付略高于 80% 的有效门槛，以减少反弹考核。
   - 2 h 长事件时，三种方法都只能保住两次有效。
   - 这些都是江苏结算规则（80% 门槛、120% 上限）诱导的跨事件取舍。
4. **修正基准的影响很小。** 完美信息下，独立基准的 IT 侧本来就很少受燃气出力假设的限制：6 MW 时 IR-O\*、IR-P 的成本只比修正前低 0.06–0.07 万元，可交付容量的结论不变。修正主要影响重负荷日的闭环运行（第 6.3 节）。

### 6.8 反弹政策与补贴价格（实验 8、9）

**反弹考核作为政策参数（实验 8，案例日，统一 6 MW，确定性滚动）。**

| $c^{\rm rb}$ / (元/kW·次) | 0 | 0.5 | 1 | 2 | 3 | 4 | 6 |
|---|---|---|---|---|---|---|---|
| JR-D 最大反弹 / MW | 6.52 | 6.47 | 6.45 | 6.31 | 5.77 | 5.27 | 2.98 |
| JR-D 综合成本 / 万元 | 19.34 | 20.12 | 20.83 | 22.02 | 22.84 | 23.47 | 24.47 |
| 最强基准综合成本 / 万元 | 19.97（IR-O\*） | 20.79（IR-O\*） | 21.57（IR-O\*） | 22.60（IR-P） | 23.61（IR-P） | 24.48（IR-P） | 25.88（IR-P） |
| JR-D 相对最强基准 | −3.2% | −3.3% | −3.4% | −2.6% | −3.3% | −4.1% | −5.5% |

1. **反弹可定价、可调控。**
   - 随考核价格升高，JR-D 的事后最大反弹由 6.52 MW 平滑降到 2.98 MW，兑现率在 4 元/kW 以内保持 100%，在任何价格下都是综合成本最低的策略。
   - IR-P 在 6 元/kW 时把反弹压到 2.04 MW，但兑现率掉到 65.9%。
2. **同一反弹水平下，联合恢复更便宜。** 在“不含反弹考核的成本—最大反弹”平面上，JR-D 的权衡曲线处于基准左下方（图 10a）：既要控反弹又要保兑现时，需要联合分配恢复通道。
3. **不设反弹考核时，联合恢复不会自动抑制反弹。** 所有策略都会把购电抬到并网上限附近。是否以及按什么价格考核反弹，是电网/聚合商的政策选择；联合恢复让这一选择的代价最小。

![反弹政策](../matlab/figures/fig10_rebound_pareto.png)

*图10 (a) 不含反弹考核的成本与最大反弹的权衡（点旁数字为 $c^{\rm rb}$，元/kW）；(b) 兑现率随反弹考核价格的变化。*

**补贴单价 × 短缺考核系数（实验 9）。**

- 9 种组合中 JR-D 的成本都最低，相对最强基准降低 1.5%（1 元/kWh、κ=0.5）至 4.0%（3 元/kWh、κ=2）。补贴越高、短缺考核越重，联合恢复越有价值。
- 补贴降到 1 元/kWh 时，三种优化策略都只部分响应（JR-D 兑现 33%–88%）：此时多数事件不值得保有效。

### 6.9 消融、机理贡献与收益来源（实验 7、图 16）

**消融（实验 7，统一 6 MW，$c^{\rm rb}$=3，完美信息）**

| 配置 | IR-O 兑现率 / 综合成本 | JR 兑现率 / 综合成本 | JR 相对 IR-O |
|---|---|---|---|
| 完整系统 | 89.2% / 25.58 万元 | 100% / 22.80 万元 | −10.9% |
| 去掉算力柔性（L=0） | 29.0% / 28.72 | 29.0% / 28.72（两者完全相同） | 0 |
| 去掉电储能 | 16.4% / 35.54 | 36.1% / 32.38 | −8.9% |
| 去掉蓄冷 | 68.1% / 27.03 | 100% / 23.49 | −13.1% |
| IR-O 事后最优静态分摊 α\*=0.9 | 100% / 24.49 | — | JR 低 6.9% |

- 去掉算力柔性后两种策略完全一致：只剩一类恢复状态时没有协调空间，收益来自“算”“储”两类状态的协调。
- 即使把独立策略的分摊比例调到事后最优（α\*=0.9，兑现率 100%），JR 的综合成本仍低 6.9%。

**机理贡献瀑布（图 16b，事件确定、$c^{\rm rb}$=3，52 个运行日的平均成本）。** 从规则独立恢复 IR-R（30.25 万元/日）出发，每一步加入一种协调机制：

| 加入的机制 | 成本变化 / 万元·日⁻¹ |
|---|---|
| 各侧分别优化（IR-O） | −4.25 |
| 日前回测调优分摊（IR-O\*） | −1.70 |
| 日前通道价格协调（IR-P） | −1.10 |
| 联合分配通道，但逐事件（JR-M） | **+1.61** |
| 跨事件远见（JR-D，本文） | −2.28 |
| 场景对冲（JR-S，E3 不确定时） | −0.08 |
| 合计 | −7.80（−25.8%） |

**贡献排序与解读：**

- 各侧优化贡献最大，其次是跨事件远见。
- 没有跨事件远见的联合分配（JR-M）反而比价格协调更差：它在当前事件后按“只剩下一个事件”的视角补算或回充，常把通道用在错误的状态上。这说明“联合”与“跨事件”缺一不可。
- 场景对冲的增量很小，与第 6.3 节一致。

**收益来源拆解（图 16a，JR-D 相对较强基准的日均节省）：**

| 设定（对比基准） | 合计 | 反弹考核 | 补贴 | 短缺考核 | 能量 | 任务延迟 | 期末折算 |
|---|---|---|---|---|---|---|---|
| 事件确定、$c^{\rm rb}$=3（IR-P） | 0.67 万元 | **0.52** | 0.08 | 0.09 | 0.09 | −0.08 | −0.03 |
| 事件确定、$c^{\rm rb}$=0（IR-O\*） | 0.61 万元 | 0 | **0.52** | 0.05 | −0.07 | 0.10 | 0.00 |
| E3 不确定（IR-P） | 0.94 万元 | 0.37 | 0.09 | 0.09 | −0.03 | **0.44** | −0.01 |

- **反弹定价口径：** 节省的 78% 来自反弹考核，即联合恢复把补算挪到通道不贵的时段。
- **规则口径：** 86% 来自多拿的补贴（三次事件都保住有效）。
- **E3 不确定：** 任务延迟成本的节省最大。IR-P 的 IT 侧按日前价格行事，在 E3 是否调用未知时推迟过多。
- **能量成本在各设定中几乎不变：** 联合恢复不是靠多做峰谷套利省钱。

![收益拆解与瀑布](../matlab/figures/fig16_decomposition.png)

*图16 (a) JR-D 相对较强基准的日均节省按来源拆解；(b) 机理贡献瀑布。*

### 6.10 真实性、多能耦合与政策约束（实验 10、17）

**真实性（实验 10，统一 6 MW，$c^{\rm rb}$=3，确定性滚动）**

| 工况 | IR-O\* | IR-P | **JR-D** | JR-D 相对最强基准 |
|---|---|---|---|---|
| 基准 | 100% / 24.57 | 96.6% / 23.61 | **100% / 22.84** | −3.3% |
| 液冷（COP 15−0.25(T−25)，并网上限随之降为 14.59 MW） | 94.3% / 22.66 | 80.8% / 23.10 | **100% / 20.98** | −7.4% |
| IT 爬坡 ≤2 MW/15 min | 100% / 23.45 | 98.1% / 23.37 | **100% / 22.98** | −1.6% |
| IT 爬坡 ≤1 MW/15 min | 100% / 23.56 | 95.5% / 23.47 | **100% / 23.29** | −0.8% |
| 事件前抬升考核 1000 元/MWh | 100% / 25.31 | 96.6% / 24.36 | **100% / 23.59** | −3.2% |
| GPU 功率封顶（ρ=0.3，β=0.4） | 92.2% / 24.62 | 97.1% / 22.93 | **100% / 22.30** | −2.8% |

（表中为兑现率 / 综合成本，万元。）

1. **液冷使联合恢复更重要。** 液冷降低了制冷电耗，并网上限随典型日峰值下降，通道更窄。此时 IR-P 只兑现 80.8%，JR-D 仍全部兑现，成本低 7.4%。
2. **IT 爬坡限制压缩了联合恢复的空间。** 1 MW/15 min 时降幅只剩 0.8%：补算的时间分布被爬坡限制“摊平”，JR 能调整的余地变小。
3. **事件前抬升考核不改变调度。** 所有策略的成本都多出同样的考核额。抬升来自为事件保留储能，而不是操纵基线（第 3.4 节）。
4. **GPU 功率封顶是有效的附加手段。** 封顶每降 1 单位功率只留下 0.4 单位欠账，JR-D 的成本因此再降 2.4%，最大反弹从 5.77 MW 降到 4.02 MW。

**多能耦合与政策约束（实验 17，$c^{\rm rb}$=3，完美信息，C=6 MW 除另注）**

1. **机房热惯性（第三类恢复状态）。**
   - 允许机房在设定值上下浮动（+3/−2 K）后，三种策略都把热惯性用满（最高升温 3.0 K），日均成本都降 0.86–0.88 万元（JR：22.80 → 21.94）。闭环 26 个运行日也是如此：JR-D 降 3.8%，IR-P 降 4.3%。
   - 热惯性相当于又一块“免费的快速储能”，设施 EMS 在独立恢复中也能用。承诺 8 MW 时，IR-P 的兑现率由 92.9% 升到 99.4%，与 JR（99.5%）持平。
   - 联合恢复的成本优势仍在，但缩小：完美信息 8 MW 时 −2.6%，闭环 −2.2%（p=1.5×10⁻⁷）。
   - 热惯性让“储”这一侧更宽裕，从而部分替代了联合恢复的作用，这与 6.4 节电池越大优势越小一致。
2. **绿电占比。** 60%/80%/90% 的目标使所有策略的日成本增加 0.68/0.95/1.08 万元，策略间相差不到 10 元。在本文口径下，绿电约束等价于对购电与燃气发电统一加价，不改变各策略的相对优劣。
3. **PUE 上限。**
   - 不设上限时 DR 日 PUE 为 1.262–1.264。上限 1.25 时三种策略都能达标，成本增加 0.24（JR）–0.31（IR-O\*）万元。
   - 上限 1.20 不可行：当日最低可达 1.246，成本增加 0.48–0.55 万元。
   - 达标的手段是更多用余热吸收式制冷、夜间蓄冷，并把补算挪到气温较低的时段。联合恢复达标的代价最低。
4. **联络线爬坡约束。**
   - 若电网要求购电每 15 min 变化不超过 4/2/1 MW，“事件开始时快速降负荷”本身就受限。JR 的兑现率降到 82.9%/54.6%/40.2%，独立基准降得更多（IR-P：64.9%/41.2%/27.2%）。JR 相对 IR-P 的成本低 4.0%/6.7%/2.8%。
   - 不加约束时 JR 的最大单步变化为下降 8.8 MW、上升 12.4 MW。江苏细则按事件小时平均削减判定有效性，并不要求如此快的爬坡。若引入爬坡要求，需要把承诺与有效性判定一并调整。

![政策约束](../matlab/figures/fig21_policy.png)

*图21 (a) 机房热惯性开/关时综合成本随承诺的变化；(b) 绿电占比目标；(c) PUE 上限（点旁为实际 PUE）；(d) 联络线爬坡上限（点旁为兑现率）。*


### 6.11 泛化：电价形态、季节与气候（实验 16、18）

**分时电价形态（实验 16，日均电价相同）**

| 电价形态 | 蒙特卡洛均值 IR-O\* / IR-P / JR-D（万元/日） | JR-D 相对 IR-P（逐日配对） | 8 MW 完美信息兑现率 IR-O\* / IR-P / JR |
|---|---|---|---|
| 江苏分时（基准） | 24.21 / 23.09 / 22.43 | −2.86%，p=4×10⁻⁶ | 74.5% / 92.9% / 99.5% |
| 平电价 | 27.94 / 27.08 / 26.51 | −2.11%，p=4×10⁻⁶ | 74.5% / 93.0% / 99.5% |
| 两段峰谷（峰 8–22 h） | 24.94 / 24.03 / 23.40 | −2.61%，p=2×10⁻⁶ | 75.5% / 93.0% / 99.5% |
| 含尖峰（19–21 h） | 24.13 / 22.96 / 22.30 | −2.85%，p=4×10⁻⁶ | 76.4% / 92.9% / 99.5% |
| 鸭子曲线（谷 10–15 h，峰 17–23 h） | 25.20 / 24.22 / 23.53 | −2.84%，p=2×10⁻⁶ | 69.3% / 92.9% / 99.5% |

（蒙特卡洛为 20 个运行日、统一 6 MW。）

- 联合恢复的优势与电价形态基本无关：成本降幅 2.1%–2.9%，8 MW 时的兑现率始终 99.5%。
- 平电价下优势最小：没有分时价差时，补算与回充挪到哪个时段的差别变小。

**季节与气候（实验 18，同一组算力轨迹、江苏规则与电价）**

| 工况 | 并网上限 / MW | 日均 COP | 光伏 / (MWh/日) | 可靠可交付容量 IR-O\* / IR-P / JR（MW） | 闭环全有效 IR-O\* / IR-P / JR-D | JR-D 相对 IR-P |
|---|---|---|---|---|---|---|
| 苏州夏季（基准，最高 38.3 °C） | 16.03 | 5.13 | 38.9 | 6 / 6 / **8** | 90% / 95% / **100%** | −2.86% |
| 苏州冬季（最低 −3.0 °C） | 15.51 | 7.00 | 26.0 | 6 / 7 / **7** | 95% / 95% / **100%** | −2.61% |
| 贵安夏季（国家枢纽，最高 31.7 °C） | 15.67 | 5.77 | 44.9 | 6 / 6 / **7** | 95% / 95% / **100%** | −2.80% |

（可靠可交付容量为完美信息下 ≥99% 兑现且三次全有效的最大统一承诺；闭环为 20 个运行日、统一 6 MW，逐日配对 p 均为 4×10⁻⁶。）

- 三种气候下，JR-D 都每天全部有效，成本都低约 2.6%–2.9%。
- 冬季与凉爽气候中，冷负荷小、COP 高，与制冷相关的可调电量减少，JR 的可靠容量降为 7 MW。冬季 IR-P 也能达到 7 MW。
- 联合恢复的价值随“恢复通道是否紧张”而变化，这与定理 1 一致：炎热夏季的晚高峰最需要它。

![泛化](../matlab/figures/fig20_generalization.png)

*图20 (a) 分时电价形态；(b) 各气候的可靠可交付容量；(c) 各气候的闭环平均成本（标注为 JR-D 相对较强基准的降幅）。*

![驱动因素](../matlab/figures/fig17_drivers_correlation.png)

*图17 DR 日 15 min 驱动因素的同期相关系数。推理负载与气温、光伏同为午后高峰（r≈0.8）。DR 基线与分时电价高度负相关（r=−0.90）：常态运行中储能在峰价时段放电，使事件所在的 17–22 h 基线降到约 9.6 MW。此时光伏已退出、电价仍为峰价，削减只能更多依靠算力推迟与储能额外放电，事后的恢复需求也因此更大。*

### 6.12 计算效率（实验 14）

单线程 GNU Octave 8.4 + glpk，在空闲机器上计时（中位数）。

| 模型 | 时域 H / 步 | 场景 S | 事件 K | 变量 | 0–1 变量 | 约束 | 求解时间 / s |
|---|---|---|---|---|---|---|---|
| 日内 MPC | 24 | 1 | 3 | 520 | 3 | 392 | 0.007 |
| 日内 MPC（JR-D） | 72 | 1 | 3 | 1 193 | 3 | 880 | 0.029 |
| 日内 MPC | 72 | 5 | 3 | 5 965 | 15 | 4 444 | 0.48 |
| 日内 MPC | 72 | 10 | 3 | 11 930 | 30 | 8 899 | 1.91 |
| 日内 MPC | 72 | 5 | 2 / 4 | 5 940 / 5 990 | 10 / 20 | 4 384 / 4 504 | 0.46 / 0.49 |
| 日前耦合承诺 | 120 | 5 | 2 / 3 / 4 | — | — | — | 2.25 / 2.87 / 4.32 |
| 日前分布鲁棒承诺（实验 15） | 120 | 10 | 3 | — | 30 | — | 14–25 |

- 每 15 min 求解一次 MPC，最耗时的 10 场景模型也不到 2 s，远小于控制周期。确定性 MPC 滚动一整天（120 步）约 4 s。
- 规模随场景数线性增长，0–1 变量数为“事件 × 场景”。
- 与 Zhang 等（2026）需要 C&CG 迭代 8 次、850 s 的 MISOCP 相比，本文的分布鲁棒重构是一次求解的 MILP。

### 6.13 作业级验证：流体模型何时可信（实验 19、20，审稿意见 6f）

前 12 节的结果都来自“流体”模型：积压可以在任意空闲 GPU 上以任意并行度补算。为检验这一点，每次闭环运行都交给作业级执行器重放并重新结算（5.4 节）。作业从轨迹抽取，整组运行、不能加速；开销取基准值（检查点 1 min、重启 5 min、最短暂停 15 min）。

**案例日（图 22a、b，PAI 负荷）。**

- 流体模型下，JR-D 在每个事件之后都安排了大规模补算（E1 后约 +3 MW、E3 后约 +3–5 MW 的 IT 功率），主要是长作业的积压。刚性作业做不到这一点：计划中 11 543 GPU·h 的补算无法执行，作业的滞后在 E3 前就已用尽，只能被迫运行。结果 E3 的平均削减只有 3.7 MW（低于 4.8 MW 的有效线），E3 无效，综合成本由 22.84 万元升到 30.98 万元（+36%）。其余五种策略在作业级执行时也都至少丢掉一个事件。
- 加入刚性补算约束（3.1 节）后，JR-D 的计划变为：E1 主要暂停中作业，E2 暂停中、长作业，E3 把长作业全部暂停，长作业积压（约 3 900 GPU·h）带到次日按名义结束时刻补回。计划成本为 25.15 万元，比流体计划高 10%，因为不能再依赖间隔内补算。作业级执行为 26.52 万元（+5.4%，主要是暂停/重启开销），三次事件全部有效，购电功率跟踪误差 0.22 MW，未能执行的补算降到 397 GPU·h。

**52 个运行日（图 22c、d）。**

| 负荷 · 计划所用恢复模型 | 作业级三次全有效的天数：JR-D / 最强独立基准 | 作业级成本：JR-D 相对最强独立基准 | JR-D 作业级 / 流体评价成本 |
|---|---|---|---|
| PAI · 流体 | 5.8% / 0%（IR-O\*、IR-P） | −4.7%（对 IR-P，52/52 天，p=3.5×10⁻¹⁰） | +34.9% |
| PAI · 刚性 | 【待】 | 【待】 | — |
| Acme · 流体 | 65% / 33%–35% | −7.8%（对 IR-P，50/52 天，p=5.3×10⁻¹⁰） | +30.7% |
| Acme · 刚性 | 98% / 75%–87% | −5.0%（对 IR-O\*，51/52 天，p=3.9×10⁻¹⁰） | — |

1. **流体模型对刚性长作业过于乐观。** 按它做的计划在作业级执行时，PAI 负荷下几乎每天都有事件失效（任何策略三次全有效的天数都不超过 8%），成本被低估 11%–38%。Acme 负荷长作业占 80%，同样只有 33%–71% 的天数全部有效。
2. **刚性补算约束让计划可以执行。** Acme 负荷下 JR-D 在 98% 的天数三次全部有效，跟踪误差约 0.2 MW。同一策略按刚性模型做计划，作业级成本比按流体模型低 12%（22.13 对 25.12 万元/日）；其余策略也低 12%–15%。
3. **联合恢复的优势在作业级保持并扩大。** 流体模型计划下降低 4.7%–7.8%，刚性模型计划下降低 5.0%（Acme）/【待】（PAI），均高于流体评价下的 2.9%–3.1%。原因见[`理论推导.md`](理论推导.md) 第 1 节末：刚性作业使间隔内补算受限，通道更多只能用于储能回充（效率 η）。独立恢复依赖间隔内补算来腾出算力虚拟储能，受影响更大；联合恢复把长作业积压携带过最后一个事件，不必在间隔内补算。
4. **记账方式。** 在刚性约束下，流体模型按到达批次记截止期，名义负荷下降时会报告并不存在的逾期：结束的延迟作业的“尾巴”本应提供补算，一阶约束 $B/\tau_c$ 不含这部分。Acme 刚性变体的平均流体逾期为 46–638 GPU·h·h，而作业级执行中逾期恒为 0。因此刚性变体以作业级结果为准。

**大模型时代负荷（Acme）本身。** Acme 负荷几乎没有日周期，长作业占 80%。流体模型下 JR-D 相对 IR-P 的成本仍降低 3.1%（52/52 天，p=3.5×10⁻¹⁰），与 PAI 负荷的 2.9% 相当，三次全有效的天数为 100% 对 98%。

**作业组合与开销（实验 20，图 23）。** 案例日上把作业来源换成 Seren、Kalos（512–1 024 卡的预训练作业）或把作业卡数放大 2–4 倍，并改变暂停开销：

- **刚性模型的计划在所有设定下都可执行。** JR-D 在 PAI 与 Acme 负荷、7 种作业设定中都是成本最低的策略，三次事件全部有效。PAI 负荷下，作业级成本比流体评价高 1.4%（无开销）、5.5%（基准开销）至 13%（慢检查点/重启）。
- **最强独立基准对开销更敏感。** PAI 负荷下，慢检查点/重启使 IR-O\* 只剩 1 个有效事件，仅周期检查点时剩 2 个；IR-P 在所有设定下都丢一个事件。基准开销下，JR-D 相对 IR-O\* 的作业级成本低 4.9%（PAI）与 2.7%（Acme）。
- **开销的量级。** 基准开销下，一天约有 650–4 100 次暂停（小作业多，次数就多），重启耗时约 1 100–1 400 GPU·h，检查点损失约 220–300 GPU·h，合计约 1.3–1.6 MWh 电量，使 JR-D 的日成本增加 2%–4%。慢检查点/重启时开销约为基准的 3 倍。
- **整组粒度影响不大。** 即使最大被暂停作业达 0.7–1.2 MW（Kalos 或卡数放大），JR-D 的成本也只变化 0.3%–1.4%：执行器用小作业回填，类内的粒度误差可由其他类吸收。
- **功率阶跃。** 事件开始时所有暂停在同一分钟完成，可延迟 IT 功率的 1 min 阶跃约 3–4 MW。若电网对爬坡有要求，可在几分钟内错开完成，或用实验 10 的 IT 爬坡约束直接纳入调度。

## 7 结论

1. **机理。** 前序响应留下“算力积压 + 储能缺口”双状态欠账，二者在事件间隔内争用同一个恢复通道。
   - 独立恢复要还清全部欠账：间隔 ≤1 h 时，后续事件只剩单事件能力的 38%–39%。
   - 联合恢复只偿还下一事件需要的部分，把长时限任务跨事件携带：同一事后状态下 0.75 h 即恢复到 96%。
2. **理论。**
   - 引理 1：时限约束既充分又必要。
   - 命题 1：可交付能力上界，80 个工况全部成立，可推广到多状态。
   - 定理 1：最小恢复间隔差的闭式解，与 LP 偏差 ≤1×10⁻⁵ MW。
   - 命题 2：单一通道价格，KKT 残差 2×10⁻¹²。
   - 命题 3：分布鲁棒日前承诺的精确 MILP 重构。
3. **价值主要在可靠可交付容量。**
   - 在 ≥95% 运行日三次全有效的要求下，联合恢复把可承诺容量由 6 MW/次提高到 8 MW/次（+33%）；价格协调的独立恢复在任何承诺水平都达不到这一可靠性。
   - 就可靠容量而言，联合恢复约相当于 9–12 MWh 电储能或 2.9 MW 并网容量。可靠容量处它把 6–7 MWh 当量的长时限积压携带进最后一个事件。
   - 电池并非越大越好：常态峰谷套利压低需求响应基线，电池每增加 6 MWh，事件时段基线下降约 0.6 MW。
4. **成本。**
   - 统一 6 MW、52 个运行日中，JR-D 每天三次事件全部有效，最强基准为 86%–98%。
   - 相对每组最强基准，成本降低 2.9%（反弹定价口径，对 IR-P）、3.1%（只按江苏细则，对 IR-O\*）、4.0%（E3 不确定）。逐日配对检验 p<10⁻⁹，50–52 天更便宜。
   - 节省来源取决于结算口径：反弹定价口径下 78% 来自反弹考核，规则口径下 86% 来自多拿的补贴；能量成本几乎不变。
   - 承诺接近单事件能力时，降幅达 14%–16%。
   - “耦合承诺 + 联合恢复”相对现行“单事件评估 + 独立恢复”降低 12.6%。
5. **机理贡献。** 各侧优化（−4.25 万元/日）与跨事件远见（−2.28）贡献最大，其次是日前调优分摊（−1.70）与通道价格协调（−1.10）。没有跨事件远见的联合分配反而比价格协调更差（+1.61）。场景对冲的增量很小（−0.08）。
6. **政策含义。**
   - 反弹可定价、可调控：随考核价格升高，联合恢复平滑地压低反弹，且在任何价格下成本最低（低 2.6%–5.5%）。
   - 不设考核时，物理并网约束在间隔内仍形成 1260–1455 元/MWh 的通道价格。
   - 绿电占比约束相当于统一加价，不改变策略优劣。
   - PUE ≤1.25 可以以约 0.24 万元/日的代价达到，1.20 在高温日不可行。
   - 联络线爬坡上限会与快速削减冲突，需要与有效性判定一并设计。
7. **不确定性与稳健性。**
   - 末次事件以 0.6 概率被调用时，场景 MPC 只比确定性 MPC 低 0.4%（不显著）。
   - 分布鲁棒承诺（δ≈1.2）在样本外同时降低均值（−0.26%）与最差 10% 日（−0.4%），远优于单事件评估（−2.9% / −6.5%）。
   - 结论在五种分时电价形态（−2.1% 至 −2.9%）、苏州冬季与贵安夏季（−2.6% 至 −2.8%，每天全部有效）、液冷（−7.4%）、GPU 功率封顶（−2.8%）与机房热惯性（闭环 −2.2%）下成立。
   - IT 爬坡限制压缩联合恢复的空间（1 MW/15 min 时只剩 −0.8%）。
8. **计算。** 日内 MPC 10 个场景时也不到 2 s；日前随机规划 ≤4.3 s，分布鲁棒 ≤25 s，均为一次求解的 MILP。
9. **局限。** 见第 8 节：流体任务模型、2020 年 PAI 轨迹、场景数有限、热惯性与政策参数取典型值、季节泛化只替换了气象。

## 摘要

**中文摘要：** 人工智能数据中心参与连续需求响应时，前序事件留下的任务积压与储能缺口都要在事件间隔内恢复，二者争用受并网容量限制的同一恢复通道。针对这一跨事件耦合问题，提出计及算储联合恢复的数据中心综合能源系统连续需求响应优化调度方法。首先，以滞后上界刻画分级服务等级协议，证明其与“最早截止期优先下每个任务都不超期”等价，把可延迟算力表述为容量由完成时限决定的虚拟储能，结合并网容量与电—冷—热平衡构建算储多状态恢复模型；给出后续事件可交付能力的解析上界、简化模型下联合恢复价值的闭式解与单一恢复通道价格原则。其次，建立日前耦合承诺—日内滚动联合恢复框架，嵌入江苏需求响应结算规则，并把分布鲁棒日前承诺精确化为混合整数线性规划。基于阿里 PAI GPU 集群轨迹、Azure 大模型推理轨迹与 ERA5 气象的 16 000 卡算例表明：事件间隔不超过 1 h 时，独立恢复只剩单事件能力的约 38%，联合恢复在相同事后状态下 0.75 h 内即可恢复到 96%；与日前调优分摊、通道价格协调等最强独立基准相比，52 个运行日中联合恢复每天三次事件全部有效（基准为 86%~98%），综合成本降低 2.9%~4.0%（p<10⁻⁹）；可靠可交付容量由 6 MW/次提高到 8 MW/次，相当于约 9~12 MWh 电储能或 2.9 MW 并网容量；分布鲁棒承诺在样本外同时降低平均与尾部成本；上述结论在不同分时电价形态、季节与气候、液冷及机房热惯性下保持稳健。

**关键词：** 人工智能数据中心；连续需求响应；算储联合恢复；虚拟储能；分布鲁棒优化；综合能源系统

**English abstract:** When an AI data center answers consecutive demand-response (DR) events, each event leaves deferred computing work and depleted storage, and both must be recovered in the short gaps between events through the same grid-connection headroom. This paper formulates cross-event joint computing–storage recovery for AI data-center integrated energy systems. A lag-bounded backlog constraint models tiered service-level agreements; we prove that it is equivalent to deadline-feasible earliest-deadline-first execution, which turns deferrable computing into a virtual storage whose capacity is set by deadlines. Combined with the connection limit and the electricity–cooling–heat balances, the model captures how catch-up computing, storage recharging and the next event's capability interact. We derive an upper bound on the next event's deliverable capability, a closed-form value of joint recovery in a stylised model, a single recovery-channel price, and an exact mixed-integer linear reformulation of the distributionally robust day-ahead commitment. A day-ahead coupled-commitment and intraday rolling joint-recovery framework embeds the Jiangsu DR settlement rules. In a 16 000-GPU case built from public Alibaba PAI and Azure traces and ERA5 weather, independent recovery leaves about 38 % of the next event's stand-alone capability for gaps of one hour or less, whereas joint recovery restores 96 % within 0.75 h. Against the strongest tuned and price-coordinated independent benchmarks, joint recovery keeps every event valid on all 52 operating days (benchmarks: 86–98 % of days) and lowers the total cost by 2.9–4.0 % (p < 10⁻⁹). It raises the reliably deliverable capacity from 6 to 8 MW per event, which is worth about 9–12 MWh of battery or 2.9 MW of connection capacity. Distributionally robust commitments lower both the mean and the tail cost out of sample, and the results hold across tariff shapes, seasons and climates, liquid cooling and server-room thermal inertia.

**Keywords:** AI data center; consecutive demand response; joint computing–storage recovery; virtual storage; distributionally robust optimisation; integrated energy system
