## 8 局限与可扩展方向（论文中如实写明）

* **流体任务模型与刚性作业：** 基准模型把作业视为可任意分割的流体，作业级仿真（6.13 节）表明它对刚性长作业的补算过于乐观。本文加入的刚性补算约束 $y\le a/\Delta t+B/\tau_c$ 是一阶近似：假设暂停在作业间随机分配，没有表示“结束的延迟作业的尾巴”在名义负荷下降时提供的补算，因此流体记账会报告并不存在的逾期，刚性变体只能以作业级结果为准。更精确的做法是在规划中直接调度作业（混合整数），或用剩余运行时间分布构造补算核，留待后续工作。
* **作业级执行器：** 采用松弛度优先 + 按类目标回填的启发式，不是最优的作业级调度；作业由轨迹的“卡数—时长”分布合成，没有作业间依赖、网络拓扑与通信开销。检查点与重启开销取文献范围内的典型值，并做了“无/基准/慢/仅周期检查点”四种敏感性。
* **负载轨迹：** PAI 为 2020 年轨迹，Acme 为单一机构 2023 年的大模型开发轨迹（Hu 等，NSDI 2024[39]）。前沿规模的预训练作业可达数千卡，实验 20 只把作业卡数放大到 2–4 倍做了检验。秒级、迭代尺度的功率摆动（Choukse 等[14]）不在 15 min 调度的范围内。
* **反弹考核：** 江苏细则无此项，本文作为政策参数处理并给出扫描结果；需量电费分析表明现行两部制电价几乎不约束晚间反弹。
* **事件不确定性：** 只建模了“末次事件是否被调用”；事件时刻与持续时间的不确定性、以及“就绪储备”类产品设计留待后续工作。
* **场景数较少且确定性选取：** 日内 5 个、日前分布鲁棒 10 个历史联合场景，便于 MATLAB/Octave 结果一致。实验 23 用 K-means 从 280 种组合中选 5–20 个场景、并检验了季节漂移，样本外成本几乎不变（≤0.35%）。模糊集只在这些场景的概率上取（ℓ1 球），没有覆盖场景之外的分布；可改为 Wasserstein 球。
* **热惯性与政策约束的参数：** 机房有效热容、允许温升、绿电环境溢价取典型值，PUE 与绿电占比按日累计口径（政策为年口径），只用于敏感性分析。
* **季节与气候泛化：** 只替换气象，沿用同一组算力轨迹、江苏电价与需求响应规则；其他省份规则不同。
* **绿电直连与基线：** 风电按“表后、不上网”处理，需求响应仍按并网点电表计量。江苏基线取参考日的电表数据，会继承参考日的风电，使可交付承诺随风况波动（6.14 节）。若直连项目单独计量、按“毛负荷”结算，结论会不同，需要政策层面明确。风电日前预测为“实际出力 + AR(1) 误差”的合成预测（均方根 15% 装机），不是真实的数值天气预报；确认承诺为 0 的事件视为未申报、不考核，日前模型没有把是否参与作为决策变量；IR-O\* 的分摊比例只在案例日调优。
* **余热回收供热：** 热需求按度时法给定，没有表示供热管网的水力与温度动态；热泵 COP 取常数，未随回水与供水温度变化；供热价格与合同条款简化为“必须满足需求、不足由燃气锅炉补足”；燃气内燃机的余热仍只送吸收式制冷。
* **可交付能力域：** 在完美信息、固定事件时段与调用模式下计算。预测误差下的鲁棒能力域、电网侧如何按虚拟电池参数出清，以及通过迭代（如 ADMM）使价格协调的响应唯一，留待后续工作。
* **单母线聚合：** 未计配电网潮流与园区内部网络约束。
* **学术假设参数：** 所有 [A] 类参数均已在敏感性实验中检验方向性结论的稳健性。

---

## 参考文献（均已核对存在性；卷期页以出版社页面为准）

[1] IEA. Energy and AI[R]. Paris: International Energy Agency, 2025.
[2] Shehabi A, Smith S J, Hubbard A, et al. 2024 United States Data Center Energy Usage Report[R]. Berkeley: Lawrence Berkeley National Laboratory, 2024.
[3] 国家发展改革委, 工业和信息化部, 国家能源局, 国家数据局. 数据中心绿色低碳发展专项行动计划[Z]. 2024.
[4] Norris T H, Profeta T, Patiño-Echeverri D, Cowie-Haskell A. Rethinking Load Growth: Assessing the Potential for Integration of Large Flexible Loads in US Power Systems[R]. Durham: Nicholas Institute, Duke University, 2025.
[5] Chen Y, Zheng X. To Defer or To Shift? The Role of AI Data Center Flexibility on Grid Interconnection[J]. arXiv:2604.05376, 2026.
[6] Williams C, Colangelo P, Coskun A K, et al. Power-Flexible AI Data Centers: A New Paradigm for Grid-Responsive Compute[J]. arXiv:2606.25098, 2026.
[7] Texas Legislature. Senate Bill 6 (89th Legislature): large-load interconnection and curtailment[Z]. 2025.
[8] 国家发展改革委等. 电力需求侧管理办法（2023 年版）[Z]. 2023.
[9] 江苏省发展和改革委员会. 江苏省电力需求响应实施细则[Z]. 2024（2024 年 7 月 14 日起施行）.
[10] Colangelo P, Coskun A K, Megrue J, et al. Turning AI Data Centers into Grid-Interactive Assets: Results from a Field Demonstration in Phoenix, Arizona[J]. arXiv:2507.00909, 2025.
[11] Acun F, Hankendi C, Levine E, Reynolds H, Bardwick J, Coskun A K. Investigating Power Consumption Flexibility of AI Data Centers for Demand Response Participation[C]. ACM e-Energy, 2026.
[12] Du B, Fan X, Du E, Chen L, Han J, Hou Q, Zhang N, Kang C. From Tokens to Energy Flexibility: Quantization-Enabled Demand Response for Data Centers with LLM Inference Workloads[J]. arXiv:2606.18851, 2026.
[13] Li M. Beyond Scalar Flexibility: From Eligible AI Workloads to Dependable Load Relief[J]. arXiv:2609.05406, 2026.
[14] Choukse E, et al. Power Stabilization for AI Training Datacenters[J]. arXiv:2508.14318, 2025.
[15] Evans M P, Tindemans S H, Angeli D. Flexibility framework with recovery guarantees for aggregated energy storage devices[J]. IEEE Transactions on Smart Grid, 2022, 13(5): 3519-3531.
[16] Liu Z, Wierman A, Chen Y, Razon B, Chen N. Data center demand response: Avoiding the coincident peak via workload shifting and local generation[J]. Performance Evaluation, 2013, 70(10): 770-791.
[17] Wierman A, Liu Z, Liu I, Mohsenian-Rad H. Opportunities and challenges for data center demand response[C]. IGCC, 2014.
[18] Chen M, Gao C, Song M, et al. Internet data centers participating in demand response: A comprehensive review[J]. Renewable and Sustainable Energy Reviews, 2020, 117: 109466.
[19] Radovanović A, Koningstein R, Schneider I, et al. Carbon-aware computing for datacenters[J]. IEEE Transactions on Power Systems, 2023.
[20] Han O, Ding T, Yang M, et al. A novel 4-level joint optimal dispatch for demand response of data centers with district autonomy realization[J]. Applied Energy, 2024, 358: 122590.
[21] 林嘉瑜, 韩俊涛, 王永真, 等. 计及㶲效率的低碳数据中心算力综合能源系统规划及运行优化[J]. 上海交通大学学报, 2025, 59(9): 1327-1337.
[22] 范宏, 陈舒阳, 罗昊, 等. 考虑冷热电多能互补与负载时空可调特性的数据中心优化运行策略[J]. 南方电网技术, 2026, 20(5): 28-36.
[23] Hao H, Sanandaji B M, Poolla K, Vincent T L. Aggregate flexibility of thermostatically controlled loads[J]. IEEE Transactions on Power Systems, 2015, 30(1): 189-198.
[24] Patel P, Choukse E, Zhang C, et al. Characterizing Power Management Opportunities for LLMs in the Cloud[C]. ACM ASPLOS, 2024: 207-222.
[25] Google. Demand response agreements with Indiana Michigan Power and the Tennessee Valley Authority targeting machine-learning workloads[EB/OL]. 2025-08-04.
[26] Fan X, Weber W-D, Barroso L A. Power provisioning for a warehouse-sized computer[C]. ISCA, 2007.
[27] 国家发展改革委, 国家能源局. 关于有序推动绿电直连发展有关事项的通知（发改能源〔2025〕650号）[Z]. 2025-05-21.
[28] Gaertner E, Rinker J, Sethuraman L, et al. Definition of the IEA 15-Megawatt Offshore Reference Wind Turbine[R]. NREL/TP-5000-75698, 2020.
[29] Meta. Odense data center: heat recovery to the Fjernvarme Fyn district-heating network[EB/OL]. 2018（设计回收约 100 000 MWh/年，后扩建；Ramboll 设计的热泵站把水加热到 70–75 °C）.
[30] Huang P, Copertaro B, Zhang X, et al. A review of data centers as prosumers in district energy systems: Renewable energy integration and waste heat reuse for district heating[J]. Applied Energy, 2020, 258: 114109.
[31] Wahlroos M, Pärssinen M, Rinne S, et al. Future views on waste heat utilization – Case of data centers in Northern Europe[J]. Renewable and Sustainable Energy Reviews, 2018, 82(2): 1749-1764.
[32] Chao H. Demand response in wholesale electricity markets: the choice of customer baseline[J]. Journal of Regulatory Economics, 2011, 39(1): 68-88.
[33] Wrinch M, Dennis G, El-Fouly T H M, Wong S. Demand response implementation for improved system efficiency in remote communities[C]. IEEE EPEC, 2012.
[34] 国家发展改革委办公厅. 关于完善两部制电价用户基本电价执行方式的通知（发改办价格〔2016〕1583号）[Z]. 2016.
[35] 生态环境部, 国家统计局. 关于发布 2022 年电力二氧化碳排放因子的公告[Z]. 2024.
[36] Schildbach G, Fagiano L, Frei C, Morari M. The scenario approach for stochastic model predictive control with bounds on closed-loop constraint violations[J]. Automatica, 2014, 50(12): 3009-3018.
[37] Weng Q, Xiao W, Yu Y, et al. MLaaS in the Wild: Workload Analysis and Scheduling in Large-Scale Heterogeneous GPU Clusters[C]. USENIX NSDI, 2022.
[38] Stojkovic J, Zhang C, Goiri Í, Torrellas J, Choukse E. DynamoLLM: Designing LLM Inference Clusters for Performance and Energy Efficiency[C]. IEEE HPCA, 2025.
[39] Hu Q, Ye Z, Wang Z, et al. Characterization of Large Language Model Development in the Datacenter[C]. USENIX NSDI, 2024.
[40] Latif I, Newkirk A C, Carbone M R, et al. Empirical Measurements of AI Training Power Demand on a GPU-Accelerated Node[J]. arXiv:2412.08602, 2024.
[41] Xu B, Zhao J, Zheng T, Litvinov E, Kirschen D S. Factoring the cycle aging cost of batteries participating in electricity markets[J]. IEEE Transactions on Power Systems, 2018, 33(2): 2248-2259.
[42] Dobos A P. PVWatts Version 5 Manual[R]. NREL/TP-6A20-62641, 2014.
[43] Wan B, Han M, Sheng Y, et al. ByteCheckpoint: A Unified Checkpointing System for Large Foundation Model Development[C]. USENIX NSDI, 2025.
[44] Wang Z, Jia Z, Zheng S, et al. Gemini: Fast Failure Recovery in Distributed Training with In-Memory Checkpoints[C]. ACM SOSP, 2023.

> 说明：参考文献按首次引用顺序编号。[19] 的卷期页码、[7][25] 的正式条目、[11] 的页码、[35] 的文号请投稿前在出版社/官网再核对。论文中可补充国内期刊近三年关于数据中心需求响应、综合能源系统滚动优化的文献。

## 附录 A 复现方法

```matlab
cd matlab
main_run_all                                % 全部 25 个实验（Octave+glpk 单进程约 16.5 h）
QUICK = true; main_run_all                  % 冒烟测试（小样本、小网格）
RUN = [2 5]; main_run_all                   % 只跑部分实验
```

Octave 并行（本文正式结果的运行方式：4 进程约 2 h，第二批约 40 min；实验 14 计时须在空闲机器上单独运行）：

```bash
tools/run_parallel.sh A "RUN=[4 13]; MC_PART='uncertain';"
tools/run_parallel.sh B "RUN=[4 8 9 11]; MC_PART='certain';"
tools/run_parallel.sh C "RUN=[2 6 7 15];"
tools/run_parallel.sh D "RUN=[3 10 12];"
# 以上完成后
tools/run_parallel.sh E "RUN=[16 17 18];"
tools/run_parallel.sh F "RUN=[19 20];"
tools/run_parallel.sh G "RUN=[21 22 23 24];"
tools/run_parallel.sh H "RUN=[25];"                                # 约 40 min
tools/run_parallel.sh T "RUN=[14];"
```

实验 1、5 不受独立基准修正的影响，仓库中的结果来自同一代码的早先运行；需要时可用 `RUN=[1 5]` 重跑。

- 全部数值与统计检验：`python3 tools/summarize_results.py`。
- 图（中文 / 英文）：`python3 tools/plot_results.py [--en]`。
- 架构图与框架图：`python3 tools/draw_diagrams.py [--en]`。
- 冬季与贵安气象：`python3 data_prep/fetch_weather.py LAT LON START END OUT.csv`（Open-Meteo ERA5）。
- Acme 轨迹与作业分布：`python3 -I data_prep/prepare_acme.py --seren … --kalos … --pai …`；海上风速：`python3 data_prep/fetch_wind.py 32.60 121.60 2024-06-01 2024-08-31 data/wind_rudong_2024summer.csv`。
- 实验 19 的四个变体、实验 21 的装机与实验 22 的设定都可拆到多个进程运行（`variants` / `P` / `settings` 与 `tag` 选项），汇总与作图程序会自动合并各部分的 CSV。
- 单项冒烟测试：`matlab/tests/`。其中 `test_policy.m`、`test_ramp.m` 断言新功能默认关闭时基准结果不变，`test_exp15.m` 检验命题 3 的两个极限，`test_region.m` 检验能力域（各独立基准的可交付域在联合恢复域内、多事件能量界成立、基准工况的证书多面体精确），`test_jobsim.m` 检验作业级仿真器（不响应日重放精确）、刚性补算约束、暂停开销、多档封顶、K-means 场景与风电输入。
