## 附录 B 对审稿意见的逐条修改对照

### B.1 第一部分：必须解决的关键问题

| 审稿意见 | 修改 | 证据（本文位置） |
|---|---|---|
| 1. 结论依赖自设“反弹考核” | 反弹考核改为政策参数：规则口径（$c^{\rm rb}=0$）与反弹定价口径（3 元/kW）两套结果并列，并在 0–6 元/kW 扫描；补充需量电费分析；结论改写为“联合恢复使反弹可定价、可调控” | 3.3 节；6.6、6.8 节；实验 8；图 10 |
| 1b. $c^{\rm rb}=0$ 时的影子价格 | 给出 γ=1.10/1.00 × $c^{\rm rb}$=0/3 四种组合的通道价格；$c^{\rm rb}=0$ 时物理并网约束在事件间隔内取正影子价格 | 6.6 节；`exp5_shadow*.csv` |
| 1c. 承诺—运行配对 | 单事件承诺、回测缩放的单事件承诺、耦合承诺 × IR-O\*/JR-D，在案例日与 20 个运行日上比较，两套口径；新增分布鲁棒承诺的样本外比较（实验 15） | 6.5 节；实验 6、15；图 9、15 |
| 2. 基准偏弱 | 新增 IR-O\*（日前回测调优 α，网格 0.2–1.0）、IR-P（日前影子价格协调）、JR-M（逐事件联合）；敏感性实验用事后最优 α 与完美信息价格；独立基准的 IT 功率预算计入燃气内燃机可调出力（修正早期版本在重负荷夜间逾期的问题）；摘要数字改用最强基准 | 4.3 节；全部结果表 |
| 3a. 事件前抬升与真实削减 | 新增“相对同日不响应运行的真实削减”与事件前抬升指标；抬升来自为事件保留储能，而不是操纵基线；1000 元/MWh 的抬升考核不改变调度 | 3.4 节；6.2、6.10 节 |
| 3b. 与窗口无关的反弹指标 + 碳排放 | 新增事件后 6 h 最大反弹、间隔回补电量、最大爬坡、晚高峰、碳排放 | 3.4 节；各结果表 |
| 3c. 期末状态不一致 | 期末积压按平段能耗计价（规划与评价一致），储能缺口按回充成本折算；任务延迟成本计入综合成本 | 3.4 节 |
| 4a. 事件调用不确定性 | E3 以 0.6 概率被调用、提前 1 h 确认；JR-S 用场景树，确定性方法用确定性等价；给出与完美信息、确定性 MPC 的差距 | 6.3 节；实验 4c |
| 4b. 样本与统计 | 52 个运行日（交叉配对），均值 95% 置信区间、逐日配对差与 Wilcoxon 检验 | 5.1、6.3 节 |
| 4c. 价格敏感性 | 补贴单价 1/2/3 元/kWh × 偏差系数 0.5/1/2 | 6.8 节；实验 9 |
| 5. 理论 | 引理 1（时限约束的精确性）；命题 1 完整证明及多状态推广；定理 1 闭式解（最小恢复间隔差、能力差、无价值条件），68 个工况与 LP 偏差 ≤1×10⁻⁵ MW；命题 2 单一通道价格，KKT 残差 2×10⁻¹²；命题 3 分布鲁棒承诺的精确 MILP 重构 | `理论推导.md`；6.1、6.5、6.6 节 |
| 6. 真实性与文献 | 液冷、IT 功率爬坡（软约束）、GPU 功率封顶、事件前抬升考核四类敏感性；机房热惯性、PUE 与绿电约束、联络线爬坡；分时电价形态、季节与气候泛化；碳排放；补充 2025–2026 文献并说明与 Evans 等（恢复保证）的区别 | 6.10、6.11 节；1.1–1.2 节 |
| 6f. 大模型轨迹与作业级验证 | 新增 Acme 大模型开发轨迹（Hu 等[39]，长作业占 80% 的 GPU·h）；建立作业级仿真器（整组刚性作业、检查点/重启开销、最短暂停），每次闭环运行都在作业级重放并重新结算。发现流体模型对刚性长作业过于乐观，加入刚性补算约束 $y\le a/\Delta t+B/\tau_c$ 后计划可执行（JR-D 三次全有效：Acme 98%、PAI 86.5%），联合恢复在作业级仍比最强独立基准低 3.0%–5.0%；另做作业组合、暂停开销与整组粒度的敏感性 | 3.1、5.4、6.13 节；理论推导第 1 节末；实验 19、20；图 22、23 |
| （审稿意见之外的扩展） | 绿电直连海上风电与 650 号文曲线；暂停/恢复开销与多档功率封顶；K-means 场景与季节漂移；冬季余热回收供热（蓄热罐为第四类恢复状态） | 6.14–6.17 节；实验 21–24；图 25–27 |

### B.2 第二部分：提升创新性的方向（审稿意见建议选 1–2 个做深）

| 方向 | 修改 | 证据（本文位置） |
|---|---|---|
| 1. 跨事件可交付能力域 | **本次做深。** 把单个承诺值升级为可交付承诺向量的集合（凸多面体）；给出多事件能量界（命题 1 的 $K$ 事件形式，不需要假设 H1），即带回充的虚拟电池描述；用支撑函数与逐顶点 LP 给出可验证的内近似与精确性证书；独立恢复的损失表现为该集合的收缩；价格协调的可交付域取决于 IT 侧在等价最优响应中的选择 | 理论推导第 5 节（命题 4）；6.18 节；实验 25；图 28 |
| 2. “恢复欠账”统一框架 | 部分完成：命题 1 推广到机房热惯性（第三类状态）与余热蓄热罐（第四类状态），并给出各状态争用通道时的次序（补算与移除机房蓄热的通道效率为 1，电池回充为 η；余热蓄热罐只影响成本，不影响可交付能力）；功率封顶每降 1 单位功率留下 0.4 单位欠账（暂停为 1）；刚性作业的补算速率上限 $B/\tau_c$；内燃机无欠账、计燃料与碳成本。未做统一的“恢复优先指数” | 理论推导第 1、3 节；3.1 节；实验 17、19、22、24 |
| 3. 影子价格引导的分布式协同 | 部分完成：IR-P（只交换日前通道价格）作为最强基准之一；命题 4 第 5 条与实验 25 表明，最有利的价格响应可以达到联合恢复的能力域，但价格本身不能确定可交付的计划。ADMM 迭代留作后续工作 | 命题 2、命题 4；6.6、6.18 节 |
| 4. “感知恢复”的需求响应机制设计 | 部分完成：反弹考核作为政策参数扫描（0–6 元/kW）；能力域给出“按承诺向量（虚拟电池参数）申报”的规则改进。电网侧双层模型未做 | 6.8、6.18 节 |
| 5. 事件不确定下的“就绪储备” | 部分完成：分布鲁棒 / CVaR 日前承诺（命题 3）与事件调用不确定性（场景 MPC）。独立的就绪储备产品留作后续工作 | 命题 3；6.3、6.5 节；第 8 节 |

### B.3 第三部分：次要意见

| 意见 | 修改 | 位置 |
|---|---|---|
| 符号表 | 已补 | 第 2 节前的符号表 |
| 算法流程伪代码 | 算法 1（日前耦合承诺—日内联合恢复滚动调度） | 4.5 节 |
| 计算时间表 | 模型规模与求解时间随时域、场景数、事件数的变化 | 6.12 节；实验 14 |
| 摘要数字只保留最强基准下的结果 | 摘要与结论的成本比较均相对最强独立基准（IR-O\* 与 IR-P 中较好者） | 摘要；第 7 节 |
| 统一 GPU·h 与 MWh 的换算口径 | 统一用 $\varepsilon_t=(1+a+\theta/{\rm COP}_t)p^{\rm dyn}$（每 GPU·h 对应的设施用电）换算；期末积压按 0.67 元/GPU·h 计价 | 符号表；3.1、3.4 节；5.2 节 |
| 说明“双状态”实为 5 维状态向量 | 已说明：$(B_1,B_2,B_3,E,S)$，计入热惯性、蓄热罐时再各加 1 维 | 第 2 节 |

### B.4 第四部分：修改优先级

| 优先级 | 内容 | 完成情况 |
|---|---|---|
| 1 | 反弹考核敏感性/帕累托分析，基准 α 调优，修三处评价口径 | 已完成（B.1 意见 1–3） |
| 2 | 事件不确定性 + 扩大样本统计 | 已完成（B.1 意见 4） |
| 3 | 能力域或分布式协同，任选一个做深 | 已完成能力域（B.2 方向 1）；分布式协同部分完成（B.2 方向 3） |
| 4 | 闭式解与定理化 | 已完成（B.1 意见 5；命题 1–4、定理 1） |

