# 理论推导：跨事件可交付能力上界、闭式最小恢复间隔与单一通道价格

> 对应《审稿意见》问题 5。本文件给出引理 1（截止期约束的等价性）、命题 1 的完整证明、简化模型下的定理 1（闭式解）、命题 2（单一恢复通道价格 / 等边际价值）及命题 3（分布鲁棒日前承诺的精确 MILP 重构），并说明各结论的数值校验位置。记号与《论文主要思路》第 3 节一致。

---

## 0 记号与基本假设

| 记号 | 含义 |
|---|---|
| $\mathcal I=(e_A,s_B)$，$\tau$ | 事件 A 结束到事件 B 开始之间的间隔及其长度 |
| $\mathcal T_B=[s_B,e_B]$，$D_B$ | 事件 B 的时段及持续时间 |
| $P^{\rm b}_t$，$\bar P$ | 基线负荷；并网容量上限 |
| $a_{c,t}$，$y_{c,t}$，$B_{c,t}$ | 第 $c$ 类可延迟任务的名义到达量（GPU·h）、执行 GPU 数、积压（GPU·h） |
| $L_c$，$\bar B_{c,t}$ | 第 $c$ 类的滞后上界；由时限决定的积压上界 $\bar B_{c,t}=\sum_{\tau\in(t-L_c,t]}a_{c,\tau}$ |
| $\varepsilon_t=(1+a+\theta/{\rm COP}_t)p^{\rm dyn}$ | 每 GPU·h 任务对应的设施用电（MWh/GPU·h），即每台 GPU 对应的设施功率（MW） |
| $E_t,S_t$ | 电储能、蓄冷电量 |
| $\eta=\eta_c\eta_d$ | 储能往返效率（蓄冷取 $\eta^{\rm TC}\eta^{\rm TD}$） |

**假设 H1（基线无偏）**：不响应时的购电等于基线，即 $P^{\rm G,nom}_t=P^{\rm b}_t$；不响应时间隔与事件 B 内储能不动作。

**假设 H2（冷机效率在 $\mathcal I\cup\mathcal T_B$ 内近似不变）**：$\varepsilon_t\equiv\varepsilon$，${\rm COP}_t\equiv{\rm COP}$。若不成立，下文所有界中的 $\varepsilon$ 取该区间内的最大值，界仍成立但略松。

由 H1，任一调度在 $t$ 时刻相对基线的购电偏差可写成

$$P^{\rm G}_t-P^{\rm b}_t=\underbrace{\varepsilon\sum_c\Big(y_{c,t}-\frac{a_{c,t}}{\Delta t}\Big)}_{\text{补算（>0）/延迟（<0）}}+\underbrace{P^{\rm ch}_t-P^{\rm dis}_t+\frac{Q^{\rm TC}_t-Q^{\rm TD}_t}{\rm COP}}_{\text{储能净充电}}-\Delta g_t \tag{0}$$

其中 $\Delta g_t\ge0$ 为内燃机相对名义运行的增出力（含余热制冷折算），记其上界 $g$。

---

## 0.1 引理 1：时限约束的精确性（截止期等价性）

考虑任一类可延迟任务，时间步 $t=1,\dots,T$。

- $a_t\ge0$：第 $t$ 步到达的工作量（GPU·h）；
- $x_t=y_t\Delta t\ge0$：第 $t$ 步执行的工作量；
- 滞后上界为 $L$ 步：第 $\tau$ 步到达的工作须在第 $\tau+L$ 步结束前完成；
- 记累计到达 $A_t=\sum_{s\le t}a_s$、累计执行 $X_t=\sum_{s\le t}x_s$、积压 $B_t=A_t-X_t$；
- 只能执行已到达的工作，即 $B_t\ge0$；
- 截至第 $t$ 步必须完成的工作量为 $D_t=\sum_{\tau\le t-L}a_\tau$，未到期工作量为 $\bar B_t=A_t-D_t=\sum_{\tau=t-L+1}^{t}a_\tau$。

**引理 1。** 对任意满足 $x_t\ge0$、$B_t\ge0$ 的执行序列，下列三条等价：

1. 存在把执行量分配到各到达批次的方式，使每一单位工作都在截止时间前完成；
2. 按最早截止期优先（EDF）分配时，每一单位工作都在截止时间前完成；
3. 对所有 $t$，$B_t\le\bar B_t$（等价地 $X_t\ge D_t$）。

**证明。**

- **(1)⇒(3)：** 截止时间不晚于 $t$ 的工作（总量 $D_t$）都已在 $t$ 前完成，故 $X_t\ge D_t$。
- **(3)⇒(2)：** EDF 按到达先后服务，前 $D_t$ 单位执行量恰好落在截止时间 $\le t$ 的批次上；由 $X_t\ge D_t$，这些批次在 $t$ 前全部完成。又因 $B_t\ge0$，EDF 从不执行尚未到达的工作，所以分配可行。
- **(2)⇒(1)：** 显然。∎

**推论（常数队列上限的两种失效）。** 设用常数上限 $B_t\le\bar Q$ 代替 $B_t\le\bar B_t$，并要求末时刻队列清空（如 Zhang 等 2026 的虚拟队列模型）：

- 若某时刻 $\bar Q>\bar B_t$（到达量低的时段），约束允许积压中出现早已到期的工作，**不能保证截止期**；末时刻清空只保证“窗口末前完成”。
- 若某时刻 $\bar Q<\bar B_t$（到达高峰），约束会禁止本来可行的延迟，**过于保守**。

只有随到达量变化的上界 $\bar B_t$ 同时是必要且充分的。本文模型逐类采用该约束；仿真器按 EDF 执行，因此全部算例逾期量为 0。多类任务共享 GPU 容量时结论逐类成立，容量约束只限制 $\sum_cy_{c,t}$。

**含义（虚拟储能的容量）。** $\bar B_t$ 是“算力虚拟储能”的时变容量：到达越多、时限越长，容量越大；它在事件中被“放空”（积压上升），事后通过补算“回充”。这正是命题 1 中 $\bar X_B$ 与定理 1 中 $p_fL$ 的来源。

---

## 1 命题 1（后续事件可交付能力上界）及证明

**命题 1。** 记事件 A 结束时的计算恢复需求 $X_A=\varepsilon\sum_cB_c(e_A)$，其中在 $e_B$ 前到期的部分为 $X_A^{\rm due}$；储能可放能量 $E_s=\eta_d(E_A-E^{\min})+\eta^{\rm TD}(S_A-S^{\min})/{\rm COP}$，可放功率 $P_s=P^{\rm dis}_{\max}+Q^{\rm TD}_{\max}/{\rm COP}$；恢复通道能量 $H=\sum_{t\in\mathcal I}\big[(\bar P-P^{\rm b}_t)^++g\big]\Delta t$；事件 B 末由时限决定的虚拟容量 $\bar X_B=\varepsilon\sum_c\bar B_c(e_B)$；B 内仍可暂停的可延迟功率 $p_f=\varepsilon\sum_c\bar a_{c,B}\min(L_c,D_B)/D_B$；间隔内截止时间晚于 $e_B$、可与到期积压交换执行顺序的名义工作量 $W_{\rm sw}$；单事件能力 $\Gamma_B^0$。则任何满足全部截止时间与并网约束的调度，其事件 B 的平均削减 $\Gamma_B$ 满足

$$\Gamma_B\le\min\{\Gamma_B^0,\ \Gamma^{\rm E},\ \Gamma^{\rm P}\},$$

$$\Gamma^{\rm E}=\frac{\bar X_B-X_A+E_s+H_{\rm eff}}{D_B}+g,\qquad H_{\rm eff}=\begin{cases}H,&H\le X_A\\ X_A+\eta(H-X_A),&H>X_A\end{cases}$$

$$\Gamma^{\rm P}=\max_{\substack{H_c+H_s\le H\\ H_c\le\varepsilon G^{\rm free}\tau,\ H_s\le P^{\rm ch}_{\max}\tau}}\Big\{p_f-\frac{(X_A^{\rm due}-H_c-W_{\rm sw})^+}{D_B}+\min\Big(P_s,\frac{E_s+\eta H_s}{D_B}\Big)\Big\}+g .$$

**证明。**

*(i) $\Gamma_B\le\Gamma_B^0$。* 把同时含 A、B 的问题中任一可行调度限制到 B 上，它在“只有 B”的问题中同样可行（去掉了 A 的约束，且初态相同），故 B 的削减不超过单事件最优值。

*(ii) 能量型上界。* 对 (0) 在 $\mathcal T_B$ 上求和，事件 B 的削减电量为

$$\Gamma_BD_B=\sum_{t\in\mathcal T_B}(P^{\rm b}_t-P^{\rm G}_t)\Delta t=\underbrace{\varepsilon\sum_c\big[B_c(e_B)-B_c(s_B^-)\big]}_{(a)}+\underbrace{\sum_{t\in\mathcal T_B}\Big(P^{\rm dis}_t-P^{\rm ch}_t+\tfrac{Q^{\rm TD}_t-Q^{\rm TC}_t}{\rm COP}\Big)\Delta t}_{(b)}+\underbrace{\sum_{t\in\mathcal T_B}\Delta g_t\Delta t}_{(c)} .$$

(a) 由积压方程 $B_{c,t}=B_{c,t-1}+a_{c,t}-y_{c,t}\Delta t$ 逐步相加得到；由 SLA 约束 $B_c(e_B)\le\bar B_c(e_B)$，有 $(a)\le\bar X_B-X(s_B^-)$，其中 $X(s_B^-)=\varepsilon\sum_cB_c(s_B^-)$ 为 B 开始时的积压。(b) 不超过 B 开始时储能可放出的能量 $E_s(s_B^-)$（蓄冷自损耗只会使其更小）。(c) $\le gD_B$。

再看间隔 $\mathcal I$。记间隔内的净补算能量 $C_{\mathcal I}=\varepsilon\sum_{t\in\mathcal I}\sum_c(y_{c,t}\Delta t-a_{c,t})$ 与储能净取电 $D_{\mathcal I}=\sum_{t\in\mathcal I}\big(P^{\rm ch}_t-P^{\rm dis}_t+\frac{Q^{\rm TC}_t-Q^{\rm TD}_t}{\rm COP}\big)\Delta t$。对 (0) 在 $\mathcal I$ 上求和并利用 $P^{\rm G}_t\le\bar P$，得通道约束

$$C_{\mathcal I}+D_{\mathcal I}\le\sum_{t\in\mathcal I}\big[(\bar P-P^{\rm b}_t)+\Delta g_t\big]\Delta t\le H .$$

状态转移为 $X(s_B^-)=X_A-C_{\mathcal I}\ge0$（故 $C_{\mathcal I}\le X_A$），$E_s(s_B^-)\le E_s+\phi(D_{\mathcal I})$，其中 $\phi(x)=\eta x\ (x\ge0)$、$\phi(x)=x\ (x<0)$：充电每取 1 MWh 只能在 B 中放出 $\eta$ MWh，间隔内放电则 1:1 消耗可放能量（同时充放只会更差）。于是

$$\Gamma_BD_B-gD_B\le\bar X_B-X_A+E_s+\max_{C+D\le H,\ C\le X_A}\big\{C+\phi(D)\big\}.$$

$C$ 的边际收益为 1，$D$ 的边际收益为 $\eta<1$（$D<0$ 时为 1，但需以 $C$ 等量减少为代价，净收益为 0），故最优解为先补算、后回充：$C^*=\min(H,X_A)$，$D^*=(H-X_A)^+$，最大值恰为 $H_{\rm eff}$。两边除以 $D_B$ 得 $\Gamma^{\rm E}$。

*(iii) 功率型上界。* B 内算力削减等于 B 内积压增量。B 内新到达的第 $c$ 类工作最多被推迟 $\min(L_c,D_B)$，故 B 内由新到达工作形成的积压增量不超过 $p_fD_B$；A 留下的积压中在 $e_B$ 前到期的部分 $X_A^{\rm due}$，要么在间隔内用通道补算（$H_c$），要么借助 EDF 交换（执行到期的老工作、推迟截止时间晚于 $e_B$ 的新工作，不增加功率，至多 $W_{\rm sw}$），剩余 $(X_A^{\rm due}-H_c-W_{\rm sw})^+$ 必须在 B 内执行，直接抵消等量削减。储能在 B 内的削减受功率 $P_sD_B$ 与能量 $E_s+\eta H_s$ 双重限制。通道在两者之间分配 $H_c+H_s\le H$，同时受 GPU 空闲容量与充电功率限制。取对分配的最大值即得 $\Gamma^{\rm P}$。∎

**紧性。** (ii) 中三处不等式同时取等的条件是：B 末各类积压恰好达到时限上界（时限容量用尽）、B 内储能放空、间隔内先补算后回充且通道用满。实验 1 在 80 个工况中，47 个工况最优值与上界相差小于 0.05 MW；偏松的工况集中在间隔很短（$\tau\le0.5$ h）时：此时每步的通道宽度 $(\bar P-P^{\rm b}_t)$、充电功率与 EDF 次序在时间上不可任意搬移，而 $H$ 只计总量。

**推广：多状态恢复（机房热惯性作为第三类状态）。** 若计入机房热惯性（`par.th.on`），冷平衡变为“供冷 + 蓄热变化 = 冷负荷”，蓄热量 $\Theta\in[-C^{\rm th}\Delta T^{\rm dn},C^{\rm th}\Delta T^{\rm up}]$。它在证明中的地位与蓄冷罐相同，只是“放冷”对应让机房升温：

- 事件 A 结束时的蓄热 $\Theta_A$ 是第三类恢复需求，电量当量为 $X^{\Theta}_A=\Theta_A/{\rm COP}$；
- B 内可再利用的热惯性为 $E^{\Theta}_s=(C^{\rm th}\Delta T^{\rm up}-\Theta(s_B^-))/{\rm COP}$。

把 $E_s$ 换成 $E_s+E^{\Theta}_s$，把间隔内的储能净取电 $D_{\mathcal I}$ 加上移除蓄热的电量（效率为 1：移走 1 MWh$_{\rm th}$ 蓄热，B 中就多 1 MWh$_{\rm th}$ 可让机房升温），(ii) 的推导逐字成立：
$$\Gamma^{\rm E}=\frac{\bar X_B-X_A+E_s+E^{\Theta,\max}-X^{\Theta}_A+H_{\rm eff}}{D_B}+g,$$
其中 $E^{\Theta,\max}=C^{\rm th}\Delta T^{\rm up}/{\rm COP}$。通道分配的边际收益仍按“补算 1、蓄热移除 1、电池回充 $\eta$”排序。因此三类恢复需求争用同一个通道 $H$，命题 2 的单一通道价格同样适用于蓄热状态（内点时 $\nu^{\Theta}_t=\lambda_t/{\rm COP}_t$）。实验 17 给出数值结果。

**推广：余热回收的蓄热罐（第四类状态，实验 24）。** 冬季余热回收热泵在基线日按正常规则运行，基线中含其负荷 $P^{\rm HP,b}_t$。事件中关停热泵、由蓄热罐供热，这部分削减不超过 $P^{\rm HP,b}_t$；能持续多久取决于罐内热量：若 $D_B\bar q^{\rm dh}>H(s_B^-)$，缺口由燃气锅炉补足。此时削减仍可交付，但要付燃气费，因此蓄热罐限制的是成本，而不是可交付能力。间隔内补 1 MWh$_{\rm th}$ 只需 $1/{\rm COP}^{\rm HP}$ MWh 通道电量，所以在命题 2 的通道分配中，蓄热状态的边际价值为 $\nu^{H}_t=\lambda_t/{\rm COP}^{\rm HP}$（内点时），与蓄冷罐同构。锅炉给蓄热缺口的价值设了上限 $\pi^{\rm gas}/\eta_b$：通道价格 $\lambda_t>{\rm COP}^{\rm HP}\pi^{\rm gas}/\eta_b$ 时，宁可用锅炉补热，把通道留给补算与电池回充。

**推广：刚性作业的补算速率（审稿意见 6f，实验 19–20）。** 引理 1 把每类任务看作可任意分割的“流体”：任一单位工作到达后可在任何时刻、以任何并行度执行。真实的训练作业是**刚性整组作业**：一个作业要么占用它的全部 $g_j$ 张卡、按名义速度运行，要么暂停；它不能用更多的卡跑得更快。于是：

1. 被暂停 $\delta_j$ 的作业只是整体后移，它的延迟要到**名义结束时刻之后**才以“尾巴”的形式补回（多运行 $\delta_j$）。第 $c$ 类的补算速率因此受该类作业到达名义结束的速率限制。设暂停在作业间随机分配，补算的初始速率为 $B_c/\tau_c$，$\tau_c=\mathbb E[g\,d]/\mathbb E[g]$ 为按卡数加权的平均作业时长（运行时长服从指数分布时恰为 $B_c(t)=B_c(0)e^{-t/\tau_c}$）。模型中的可选约束为
$$y_{c,t}\le a_{c,t}/\Delta t+B_{c,t-1}/\tau_c\qquad(\texttt{par.it.rec\_tau}).$$
PAI 轨迹 $\tau=(0.26,\,3.6,\,26.3)$ h，Acme 大模型开发轨迹 $\tau=(0.11,\,4.2,\,39.5)$ h：短作业几乎不受影响，长训练作业在一个晚高峰内几乎不能补算。
2. 对命题 1 的影响：间隔内的补算量另受 $C_{\mathcal I}\le\bar C:=\varepsilon\sum_cB_c(e_A)\big(1-e^{-\tau/\tau_c}\big)$ 限制，证明 (ii) 中的最优分配变为 $C^*=\min(H,X_A,\bar C)$、$D^*=H-C^*$，即
$$H_{\rm eff}=C^*+\eta\,(H-C^*).$$
补算受限时，通道中更多的部分只能用于储能回充（效率 $\eta$），B 的可交付能力下降。依靠“间隔内补算、腾出算力虚拟储能”的独立恢复受影响最大；联合恢复可以把通道转给储能，并把长作业的积压**携带**到最后一个事件之后，而不必在间隔内补算。实验 19 中刚性约束下联合恢复的优势因此扩大。
3. 时限的含义也随之改变：刚性作业的 SLA 是“每个作业的滞后 $\ell_j\le L_c$”。当暂停在作业间均匀分摊时 $\ell=B_c/N_c$，SLA 等价于 $B_c\le L_cN_c$，$N_c$ 为正在进行（含处于“尾巴”中的）作业的卡数。名义负荷平稳时它与引理 1 的批次上界 $\bar B_{c,t}$ 一致。名义负荷下降时，结束的延迟作业的“尾巴”正好提供补算；一阶约束 $B/\tau_c$ 不含这部分。因此在刚性约束下，流体模型按批次截止期记账可能报告并不存在的逾期。本文对刚性变体以作业级执行（实验 19、20，作业级仿真器中逾期量恒为 0）为准。

---

## 2 定理 1（简化模型的闭式解：联合恢复的价值与最小恢复间隔）

**简化假设。**

- **A1**：单类可延迟负载，名义到达功率恒为 $p_f$（MW 当量），滞后上界 $L\ge D_B$；积压上界恒为 $p_fL$。
- **A2**：间隔开始时积压为 $X\le p_fL$（MWh 当量），储能可放能量为 $\eta_dE_A$。
- **A3**：间隔内恢复通道允许的额外负荷为 $h$（MW，常数，$h\le P^{\rm ch}_{\max}$）；间隔内算力不低于名义速率（不在事件外额外暂停）。通道能量 $H=h\tau$。
- **A4**：B 内可全部暂停可延迟负载（受时限约束），储能放电功率上限 $P_s$；不计内燃机。

记间隔内补算量 $c$、回充取电量 $s$（$c+s\le H$，$0\le c\le X$，$s\ge0$），B 的可交付削减电量为

$$G(c,s)=\underbrace{\min\big(p_fD_B,\ p_fL-(X-c)\big)}_{D_c(c)}+\underbrace{\min\big(P_sD_B,\ \eta_dE_A+\eta s\big)}_{D_s(s)} .$$

定义 **必要补算量** $c^*=\big[X-p_f(L-D_B)\big]^+$ 与 **必要回充量** $s_{\rm req}=\big[P_sD_B-\eta_dE_A\big]^+/\eta$。

**定理 1。** 在 A1–A4 下：

1. **联合恢复（JR）的最优分配**是“只补算到 $c^*$，其余通道全部回充”：$c_{\rm JR}=\min(H,c^*)$，$s_{\rm JR}=(H-c^*)^+$；独立恢复（IR，算力优先、补完为止）为 $c_{\rm IR}=\min(H,X)$，$s_{\rm IR}=(H-X)^+$。
2. 二者可交付能力之差为
$$\Delta G(H)=G_{\rm JR}-G_{\rm IR}=\eta\Big[\min\big(s_{\rm req},(H-c^*)^+\big)-\min\big(s_{\rm req},(H-X)^+\big)\Big]\ \ge0,$$
最大值 $\Delta G_{\max}=\eta\min\big(X,\ p_f(L-D_B),\ s_{\rm req}\big)$，在 $H\in[\min(X,c^*+s_{\rm req}),\ \max(X,c^*+s_{\rm req})]$ 时取得。
3. 恢复到单事件能力所需的最小间隔为 $\tau^*_{\rm JR}=(c^*+s_{\rm req})/h$，$\tau^*_{\rm IR}=(X+s_{\rm req})/h$，
$$\boxed{\ \tau^*_{\rm IR}-\tau^*_{\rm JR}=\frac{\min\big(X,\ p_f(L-D_B)\big)}{h}\ }$$

**证明。** $D_c(c)$ 是分段线性凹函数：$c<c^*$ 时斜率为 1，$c\ge c^*$ 时斜率为 0（B 内已能完全暂停）。$D_s(s)$ 在 $s<s_{\rm req}$ 时斜率为 $\eta<1$，之后为 0。在 $c+s\le H$ 下最大化两个可分凹函数之和，最优解按边际收益从高到低贪婪分配：先给 $c$ 至 $c^*$（收益 1），再给 $s$ 至 $s_{\rm req}$（收益 $\eta$），其余无收益。这就是第 1 条中的 JR 分配。IR 先把 $c$ 推到 $X$，其中 $X-c^*$ 部分收益为 0，等量通道被浪费。把两种分配代入 $G$ 即得第 2 条（三段：$H\le c^*$ 时两者相同；$c^*<H$ 时 JR 多出 $\eta\min(s_{\rm req},H-c^*)$；$H>X$ 后 IR 才开始回充，差距收窄）。$G=p_fD_B+P_sD_B$ 当且仅当 $c\ge c^*$ 且 $s\ge s_{\rm req}$，故 JR、IR 恢复到单事件能力所需的通道能量分别为 $c^*+s_{\rm req}$ 与 $X+s_{\rm req}$，除以 $h$ 得第 3 条；$X-c^*=\min(X,p_f(L-D_B))$。∎

**推论 1（联合恢复何时无价值）。** $\Delta G\equiv0$ 当且仅当下列之一成立：(a) $L\le D_B$ 或 $X=0$（没有可跨事件携带的积压，$c^*=X$）；(b) $s_{\rm req}=0$（B 不需要储能）；(c) $H\le c^*$（通道太窄，两者都只能补算）或 $H\ge X+s_{\rm req}$（通道足够，两者都能全恢复）。这解释了实验 3 中“间隔 ≥1.5 h 或承诺很低时差别消失”。

**推论 2（间隔—并网余量替代）。** $\tau^*h$ 为常数：等可交付能力曲线在 $(\tau,h)$ 平面上为双曲线，增大并网余量与拉长间隔可以相互替代；JR 把所需的“通道能量”减少 $\min(X,p_f(L-D_B))$。

**推论 3（放宽 A3 只会扩大 JR 优势）。** 若允许间隔内额外暂停算力以腾出通道给储能（$c<0$），JR 的可行域变大，而 IR 的分配不变，故定理 1 给出的是 JR 优势的下界。

**多类推广。** 对各类 $c$ 分别定义 $c_c^*=[X_c-p_{f,c}(L_c-D_B)]^+$，JR 只需补算会在 B 内到期的部分 $\sum_cc_c^*$（对应命题 1 中的 $X_A^{\rm due}$），长时限类别的积压跨事件携带——这正是实验 5 影子价格中“C3 积压边际成本最低、优先携带”的来源。

**数值校验（实验 11，`matlab/experiments/exp11_stylized.m`）。** 取 $p_f=5$ MW、$D_B=1$ h、$X=5$ MWh、$P_s=6$ MW、$E_A=1.2$ MWh、$\eta_c=\eta_d=0.95$、$h=3$ MW，$L\in\{1,1.5,2,3\}$ h、$\tau\in[0,4]$ h 共 68 个工况；离散时间 LP（JR：联合 LP；IR：先最大化间隔内补算的字典序 LP）与闭式解的最大偏差为 $5\times10^{-15}$ MW。最小间隔差 $\tau^*_{\rm IR}-\tau^*_{\rm JR}$ 依次为 0、0.83、1.67、1.67 h，与 $\min(X,p_f(L-D_B))/h$ 一致。

---

## 3 命题 2（单一恢复通道价格与等边际价值原则）

考虑联合模型固定 0–1 变量后的 LP。记电平衡对偶为 $\lambda_t$（元/MWh，即设施用电的边际价值），电储能能量方程对偶为 $\nu_t$（储存 1 MWh 的边际价值），第 $c$ 类积压方程对偶为 $\mu_{c,t}$（多 1 GPU·h 积压的边际成本），并网约束、反弹窗口约束、事件约束的对偶分别为 $\lambda^{\rm cap}_t,\lambda^{\rm rb}_t,\lambda^{\rm ev}_t\ (\ge0)$。

**命题 2。** 在最优解处：

1. **通道价格分解**（购电内点时）：$\lambda_t=\pi_t+\lambda^{\rm cap}_t+\lambda^{\rm rb}_t+\lambda^{\rm ev}_t$，$\pi_t$ 为分时电价。$\lambda_t-\pi_t>0$ 只出现在通道饱和（并网或反弹窗口约束起作用）或事件时段。
2. **储能**：若 $t$ 时刻充电功率处于内点，则 $\eta_c\nu_t=\lambda_t+c^{\rm deg}$；若放电处于内点，则 $\nu_t/\eta_d=\lambda_t-c^{\rm deg}$；在 SOC 未触界的区间内 $\nu_t$ 不随时间变化。
3. **算力**：若第 $c$ 类在 $t$ 时刻的执行处于内点（GPU 容量未满、电制冷机处于内点），则 $\mu_{c,t}=\varepsilon_t\lambda_t$；且 $\mu_{c,t}=\mu_{c,t+1}+c^{\rm jct}\Delta t-\delta_{c,t}$，$\delta_{c,t}\ge0$ 为截止时间约束的对偶，只在积压触及时限上界时非零。
4. **等边际价值**：在补算与回充同时处于内点的时刻，
$$\frac{\mu_{c,t}}{\varepsilon_t}=\lambda_t=\eta_c\nu_t-c^{\rm deg},$$
即“每 MWh 当量积压的边际恢复价值”等于“每 MWh 回充的净边际价值”，两类恢复状态由同一个通道价格 $\lambda_t$ 定价。于是：第 $c$ 类只在 $\varepsilon_t\lambda_t\le\mu_c$ 的时刻补算，储能只在 $\lambda_t+c^{\rm deg}\le\eta_c\nu$ 的时刻回充；通道价格最低的时段分配给边际价值最高的状态，长时限类别（$\delta=0$ 直到窗口末，$\mu$ 最小）被跨事件携带。

**证明。** 均为 LP 的 KKT 平稳性条件。以 $P^{\rm ch}_t$ 为例：其目标系数为 $c^{\rm deg}\Delta t$，在电平衡中的系数为 $-1$，在能量方程 $E_t-E_{t-1}-\eta_c\Delta tP^{\rm ch}_t+\Delta tP^{\rm dis}_t/\eta_d=0$ 中的系数为 $-\eta_c\Delta t$；内点时约化成本为零：$c^{\rm deg}\Delta t+\lambda_t\Delta t-\eta_c\Delta t\nu_t=0$。$y_{c,t}$ 的目标系数为 0，出现在积压方程（系数 $\Delta t$）、电平衡（$-(1+a)p^{\rm dyn}$）、冷平衡（$-\theta p^{\rm dyn}$）与 GPU 容量约束中；电制冷机内点给出冷平衡对偶等于 $\lambda_t/{\rm COP}_t$，GPU 容量未满时其对偶为 0，代入即得第 3 条。$P^{\rm G}_t$ 的平稳性给出第 1 条，$E_t$、$B_{c,t}$ 的平稳性给出 $\nu$、$\mu$ 的时间关系。第 4 条由第 2、3 条联立得到。∎

**含义。**

- 独立恢复的 IT 侧只看分时电价 $\pi_t$（或自己的分摊目标），不看 $\lambda^{\rm cap}_t+\lambda^{\rm rb}_t$，因此会在通道最贵的时段补算；储能只能用剩下的通道回充，第 4 条的等式被破坏，形成效率损失。
- 价格协调基准 IR-P 把日前联合计划的 $\lambda_t-\pi_t$ 发给 IT 侧，恢复了第 4 条的“价格”部分。它与 JR 的剩余差距来自两点：一是价格是日前一次性给出的，不随实际状态更新；二是 LP 的最优响应在价格处不唯一，IT 侧在等价最优解中任选一个，可能再次挤占通道。这与审稿意见中的创新方向 3（只交换通道价格的分布式协同）直接相关。

**数值校验（实验 5，`results/exp5_kkt*.csv`）。** 对完美信息联合计划的 LP 对偶，在所有内点充电、放电、补算时刻检验第 2–3 条，残差列于 `exp5_kkt*.csv`（残差应为求解器精度量级）。

---

## 4 命题 3（分布鲁棒日前承诺的精确 MILP 重构）

**设定。** 一阶段决策为各事件承诺 $x=(C_k)_{k\in\mathcal K}$，一阶段成本 $c_0(x)=-\epsilon^{C}\sum_kC_k$（承诺的极小正价值，用于消除平坦解）。$\Omega$ 为 $S$ 个历史联合场景（算力到达、推理、光伏、气温同日取值，保留变量间的同期相关性），经验概率为 $\hat p_\omega$。场景 $\omega$ 的二阶段成本为
$$f_\omega(x)=\min_{y_\omega\in\mathcal Y_\omega(x)}c_\omega^\top y_\omega,$$
其中 $\mathcal Y_\omega(x)$ 是第 3 节的联合恢复模型（含江苏结算的有效性 0–1 变量），$c_\omega^\top y_\omega$ 为购电、燃气、退化、延迟、考核减补贴等全部成本。模糊集取经验分布周围的 $\ell_1$ 球（总变差距离 $\le\delta/2$）：
$$\mathcal P_\delta=\Big\{p\in\mathbb R^S_{\ge0}:\ \sum_\omega p_\omega=1,\ \sum_\omega|p_\omega-\hat p_\omega|\le\delta\Big\}.$$
分布鲁棒承诺问题为
$$\min_x\ c_0(x)+\max_{p\in\mathcal P_\delta}\sum_\omega p_\omega f_\omega(x).\tag{DRO}$$

**命题 3。** 对任意 $\delta\ge0$，(DRO) 与下面的单层 MILP 等价（最优值相同，$x$ 的最优解集相同）：
$$\begin{aligned}\min_{x,\,y_\omega,\,\eta,\,\lambda,\,\nu}\ &c_0(x)+\eta+\sum_\omega\hat p_\omega\lambda_\omega+\delta\nu\\ \text{s.t.}\ &c_\omega^\top y_\omega\le\eta+\lambda_\omega,\quad -\nu\le\lambda_\omega\le\nu,\quad y_\omega\in\mathcal Y_\omega(x)\quad\forall\omega,\qquad \nu\ge0.\end{aligned}\tag{R}$$
并且：

1. $\delta=0$ 时 (R) 退化为两阶段随机规划（SP）；$\delta\ge2(1-\min_\omega\hat p_\omega)$ 时退化为场景鲁棒 $\min_x\max_\omega f_\omega(x)$（RO）。
2. 固定 $x$ 时，最坏分布把总量为 $\min\{\delta/2,\,1-\hat p_{\bar\omega}\}$ 的概率从成本最低的场景依次移到成本最高的场景 $\bar\omega$。
3. 最优值 $V(\delta)$ 关于 $\delta$ 单调不减，且是凹函数。固定 0–1 变量时，$\nu^*$ 是 $V$ 在 $\delta$ 处的上梯度（可导时即导数），可称为“鲁棒性的边际价格”，满足 $0\le\nu^*\le\frac12(\max_\omega f_\omega-\min_\omega f_\omega)$（$f_\omega$ 取最优解处的值）。

**证明。** 固定 $x$，记 $f_\omega=f_\omega(x)$。引入 $u_\omega\ge|p_\omega-\hat p_\omega|$，内层问题是线性规划：
$$\max_{p,u\ge0}\sum_\omega f_\omega p_\omega\quad\text{s.t.}\ \sum_\omega p_\omega=1\ [\eta],\quad p_\omega-u_\omega\le\hat p_\omega\ [\alpha_\omega\ge0],\quad -p_\omega-u_\omega\le-\hat p_\omega\ [\beta_\omega\ge0],\quad \sum_\omega u_\omega\le\delta\ [\nu\ge0].$$

- **对偶。** 其对偶为
$$\min\ \eta+\sum_\omega\hat p_\omega(\alpha_\omega-\beta_\omega)+\delta\nu\quad\text{s.t.}\ \eta+\alpha_\omega-\beta_\omega\ge f_\omega,\quad \nu\ge\alpha_\omega+\beta_\omega.$$
  令 $\lambda_\omega=\alpha_\omega-\beta_\omega$。给定 $\lambda_\omega$ 时，$\alpha_\omega+\beta_\omega$ 的最小值为 $|\lambda_\omega|$，故约束等价于 $|\lambda_\omega|\le\nu$。
- **强对偶成立。** 原问题可行（$p=\hat p$）且有界（$p$ 属于单纯形），故两者最优值相等。把内层 max 换成这个 min，(DRO) 成为对 $(x,\eta,\lambda,\nu)$ 的单层最小化，约束为 $f_\omega(x)\le\eta+\lambda_\omega$。
- **去掉内层的 min。** $f_\omega(x)$ 本身是 $y_\omega$ 上的最小值，而上述约束对 $f_\omega$ 单调。因此“存在 $y_\omega\in\mathcal Y_\omega(x)$ 使 $c_\omega^\top y_\omega\le\eta+\lambda_\omega$”与“$f_\omega(x)\le\eta+\lambda_\omega$”等价，得到 (R)。(R) 中只增加了 $2S+1$ 个连续变量和 $3S$ 个线性约束，0–1 变量不变，仍为 MILP。

**各条结论。**

- **第 1 条。**
  - $\delta=0$ 时 $\nu$ 不计成本，最优取 $\lambda_\omega=f_\omega-\eta$，目标为 $\sum\hat p_\omega f_\omega$，即 SP。
  - $\delta\ge2(1-\min\hat p)$ 时 $\mathcal P_\delta$ 包含所有退化分布，内层最大值为 $\max_\omega f_\omega$，即 RO。
- **第 2 条。** 这是原 LP 的贪心最优解：每移动一单位概率，期望增加 $f_{\bar\omega}-f_\omega$；先从最便宜的场景移，增益最大。
- **第 3 条。**
  - 固定 $x$，$\max_{p\in\mathcal P_\delta}p^\top f$ 对 $\delta$ 是凹的分段线性函数：按第 2 条，其斜率 $(f_{\bar\omega}-f_\omega)/2$ 随被移出场景的成本升高而递减。
  - $V(\delta)$ 是这些凹函数关于 $x$ 的下确界，因而单调不减且为凹函数。
  - 固定 0–1 变量后 (R) 是 LP，$\delta$ 只出现在目标系数 $\delta\nu$ 中，最优值是关于 $\delta$ 的仿射函数族的下确界。由包络定理，$\nu^*$ 是它的上梯度。
  - 斜率不超过 $(f_{\max}-f_{\min})/2$。∎

**推论（CVaR 与均值–CVaR）。**

- $\mathrm{CVaR}_\beta$ 对应模糊集 $\{p:\ 0\le p_\omega\le\hat p_\omega/(1-\beta),\ \sum p_\omega=1\}$。由 Rockafellar–Uryasev 公式，$\mathrm{CVaR}_\beta[f]=\min_\eta\ \eta+\frac{1}{1-\beta}\sum_\omega\hat p_\omega(f_\omega-\eta)^+$，同样得到线性重构：$\pi_\omega\ge c_\omega^\top y_\omega-\eta$，$\pi_\omega\ge0$。
- 均值–CVaR $(1-w)\mathbb E+w\,\mathrm{CVaR}_\beta$ 是二者的凸组合，仍为 MILP。
- 实现见 `build_model.m` 的 `add_risk`。该函数把每个场景的成本系数（构造时已乘 $\hat p_\omega$）汇总为 $f_\omega$，再按所选风险度量替换目标中的期望项。

**为什么不采用矩模糊集（Zhang 等 2026 的 SDP + C&CG）：**

- 本文二阶段含江苏 80% 有效性门槛的 0–1 变量。基于 KKT 的 C&CG 重构要求二阶段为 LP，矩模糊集的 SDP 对偶在这里得不到精确的有限维重构。
- 场景概率球保留了历史联合场景中算力–推理–光伏–气温的同期相关性（相当于以经验分布替代协方差矩阵 $\Sigma_0$），并由 LP 对偶得到**精确的** MILP 重构。$\delta$ 的含义直观：最坏情况下可改动的场景概率总量为 $\delta/2$。

**数值校验：**

- `tests/test_exp15.m` 检验 $\delta=0$ 时目标值与 SP 相同，$\delta=2$ 时等于最差场景成本减承诺价值。
- 实验 15（`results/exp15_*.csv`）比较 SP、DRO（$\delta$ = 0.1–1.2）、RO、CVaR 给出的承诺，并在同一组 52 个蒙特卡洛运行日上做样本外检验。
